ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1082486,Air Terminals,Supply Diffuser,8x8 Connection 4,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,30 m³/h,30 m³/h,0.06 in-wg,,,,,,,,1,0.294,,,4,4,Point,2.048,159.012,24,,,,,,,0,0.948,157.912,24,3.148,160.112,24.333,2.048,159.012,24.167,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=30 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1082649,Air Terminals,Supply Diffuser,8x8 Connection 4,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,30 m³/h,30 m³/h,0.06 in-wg,,,,,,,,1,0.294,,,4,4,Point,2.055,152.874,24,,,,,,,0,0.955,151.774,24,3.155,153.974,24.333,2.055,152.874,24.167,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=30 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1082712,Air Terminals,Supply Diffuser,8x8 Connection 4,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,30 m³/h,30 m³/h,0.06 in-wg,,,,,,,,1,0.294,,,4,4,Point,2.048,165.083,24,,,,,,,0,0.948,163.983,24,3.148,166.183,24.333,2.048,165.083,24.167,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=30 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1082897,Air Terminals,Supply Diffuser,8x8 Connection 4,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,30 m³/h,30 m³/h,0.06 in-wg,,,,,,,,1,0.294,,,4,4,Point,2.048,171.646,24,,,,,,,0,0.948,170.546,24,3.148,172.746,24.333,2.048,171.646,24.167,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=30 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1083126,Air Terminals,Supply Diffuser,8x8 Connection 4,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,30 m³/h,30 m³/h,0.06 in-wg,,,,,,,,1,0.294,,,4,4,Point,20.18,156.58,24,,,,,,,0,19.08,155.48,24,21.28,157.68,24.333,20.18,156.58,24.167,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=30 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1084400,Air Terminals,Supply Diffuser,8x8 Connection 4,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,20 m³/h,20 m³/h,0.06 in-wg,,,,,,,,1,0.196,,,4,4,Point,22.895,179.146,24.5,,,,,,,0,21.795,178.046,24.5,23.995,180.246,24.833,22.895,179.146,24.667,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=20 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1085785,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x10""",,"9""","10""","20' - 2 13/16""",64 SF,,,,,"0""","0""",420 m³/h,420 m³/h,0.01 in-wg,,,,,,,,2,8.24,,,9,10,Curve,-0.071,142.549,25.708,-0.071,152.666,25.708,-0.071,132.432,25.708,,-0.446,132.432,25.292,0.304,152.666,26.125,-0.071,142.549,25.708,,"Additional Flow=0 m³/h | Area=64 SF | Flow=420 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=20' - 2 13/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 3 1/2"" | Lower End Top of Insulation Elevation=11' - 1 1/2"" | Overall Size=9""x10"" | Pressure Drop=0.01 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 3 1/2"" | Upper End Top of Insulation Elevation=11' - 1 1/2"" | Velocity Pressure=0.01 in-wg | Width=9"""
1087051,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"11""x12""-11""x12""-5""x12""",,,"12""","11""x12""-11""x12""-4 1/2""x12""",,0.53 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,10.398,,,11,12,Point,-0.071,154.552,25.708,,,,,,,90,-0.529,154.281,25.208,0.471,154.822,26.208,-0.029,154.552,25.708,,"Duct Height=12"" | Duct Length 1=3"" | Duct Length 3=7"" | Duct Width 1=11"" | Duct Width 3=5"" | Free Size=11""x12""-11""x12""-4 1/2""x12"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=11""x12""-11""x12""-4 1/2""x12"" | Size=11""x12""-11""x12""-5""x12"" | Volume=0.53 CF"
1087052,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"11""x12""",,"11""","12""","3' - 10 9/16""",15 SF,,,,,"0""","0""",530 m³/h,530 m³/h,0.00 in-wg,,,,,,,,2,10.398,,,11,12,Curve,-0.071,156.763,25.708,-0.071,158.703,25.708,-0.071,154.822,25.708,,-0.529,154.822,25.208,0.388,158.703,26.208,-0.071,156.763,25.708,,"Additional Flow=0 m³/h | Area=15 SF | Flow=530 m³/h | Free Size=11""x12"" | Height=12"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=3' - 10 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 2 1/2"" | Lower End Top of Insulation Elevation=11' - 2 1/2"" | Overall Size=11""x12"" | Pressure Drop=0.00 in-wg | Size=11""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 2 1/2"" | Upper End Top of Insulation Elevation=11' - 2 1/2"" | Velocity Pressure=0.01 in-wg | Width=11"""
1087152,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.57,,,4.5,4.5,Point,20.215,154.552,24.7,,,,,,,180,20.007,154.364,24.513,20.423,154.822,24.888,20.215,154.593,24.7,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2""-3""x4 1/2"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.07 CF"
1087153,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","6' - 0 5/32""",9 SF,,,,,"0""","0""",80 m³/h,80 m³/h,0.00 in-wg,,,,,,,,2,1.57,,,4.5,4.5,Curve,4.233,154.552,25.708,1.226,154.552,25.708,7.24,154.552,25.708,,1.226,154.364,25.521,7.24,154.739,25.896,4.233,154.552,25.708,,"Additional Flow=0 m³/h | Area=9 SF | Flow=80 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=6' - 0 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 6 1/4"" | Lower End Top of Insulation Elevation=10' - 10 3/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 6 1/4"" | Upper End Top of Insulation Elevation=10' - 10 3/4"" | Velocity Pressure=0.01 in-wg | Width=5"""
1087171,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 9 7/16""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,20.198,155.777,24.567,20.215,154.973,24.7,20.18,156.58,24.434,,20.055,154.967,24.434,20.34,156.705,24.896,20.198,155.836,24.665,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 9 7/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1087184,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x10""-9""x10""-3""x10""",,,"10""","9""x10""-9""x10""-3""x10""",,0.28 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,8.829,,,9,10,Point,-0.071,152.874,25.708,,,,,,,90,-0.446,152.666,25.292,0.388,153.083,26.125,-0.029,152.874,25.708,,"Duct Height=10"" | Duct Length 1=3"" | Duct Length 3=6"" | Duct Width 1=9"" | Duct Width 3=3"" | Free Size=9""x10""-9""x10""-3""x10"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=9""x10""-9""x10""-3""x10"" | Size=9""x10""-9""x10""-3""x10"" | Volume=0.28 CF"
1087185,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"11""x11""",,"11""","11""","0' - 10 3/4""",3 SF,,,,,"0""","0""",450 m³/h,450 m³/h,0.00 in-wg,,,,,,,,2,8.829,,,11,11,Curve,-0.071,153.732,25.708,-0.071,154.18,25.708,-0.071,153.284,25.708,,-0.529,153.284,25.25,0.388,154.18,26.167,-0.071,153.732,25.708,,"Additional Flow=0 m³/h | Area=3 SF | Flow=450 m³/h | Free Size=11""x11"" | Height=11"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=0' - 10 3/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 3"" | Lower End Top of Insulation Elevation=11' - 2"" | Overall Size=11""x11"" | Pressure Drop=0.00 in-wg | Size=11""x11"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 3"" | Upper End Top of Insulation Elevation=11' - 2"" | Velocity Pressure=0.01 in-wg | Width=11"""
1087207,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x12""-12""x12""-3""x12""",,,"12""","12""x12""-12""x12""-3""x12""",,0.44 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,10.987,,,12,12,Point,-0.071,159.012,25.708,,,,,,,90,-0.571,158.803,25.208,0.513,159.22,26.208,-0.029,159.012,25.708,,"Duct Height=12"" | Duct Length 1=3"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=3"" | Free Size=12""x12""-12""x12""-3""x12"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x12""-12""x12""-3""x12"" | Size=12""x12""-12""x12""-3""x12"" | Volume=0.44 CF"
1087208,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x12""",,"12""","12""","5' - 7 27/32""",23 SF,,,,,"0""","0""",560 m³/h,560 m³/h,0.00 in-wg,,,,,,,,2,10.987,,,12,12,Curve,-0.071,162.047,25.708,-0.071,164.874,25.708,-0.071,159.22,25.708,,-0.571,159.22,25.208,0.429,164.874,26.208,-0.071,162.047,25.708,,"Additional Flow=0 m³/h | Area=23 SF | Flow=560 m³/h | Free Size=12""x12"" | Height=12"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=5' - 7 27/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 2 1/2"" | Lower End Top of Insulation Elevation=11' - 2 1/2"" | Overall Size=12""x12"" | Pressure Drop=0.00 in-wg | Size=12""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 2 1/2"" | Upper End Top of Insulation Elevation=11' - 2 1/2"" | Velocity Pressure=0.01 in-wg | Width=12"""
1087222,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x12""-12""x12""-3""x12""",,,"12""","12""x12""-12""x12""-3""x12""",,0.44 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,11.575,,,12,12,Point,-0.071,165.083,25.708,,,,,,,90,-0.571,164.874,25.208,0.513,165.291,26.208,-0.029,165.083,25.708,,"Duct Height=12"" | Duct Length 1=3"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=3"" | Free Size=12""x12""-12""x12""-3""x12"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x12""-12""x12""-3""x12"" | Size=12""x12""-12""x12""-3""x12"" | Volume=0.44 CF"
1087223,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x12""",,"12""","12""","6' - 0 9/16""",24 SF,,,,,"0""","0""",590 m³/h,590 m³/h,0.00 in-wg,,,,,,,,2,11.575,,,12,12,Curve,-0.071,168.314,25.708,-0.071,171.337,25.708,-0.071,165.291,25.708,,-0.571,165.291,25.208,0.429,171.337,26.208,-0.071,168.314,25.708,,"Additional Flow=0 m³/h | Area=24 SF | Flow=590 m³/h | Free Size=12""x12"" | Height=12"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=6' - 0 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 2 1/2"" | Lower End Top of Insulation Elevation=11' - 2 1/2"" | Overall Size=12""x12"" | Pressure Drop=0.00 in-wg | Size=12""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 2 1/2"" | Upper End Top of Insulation Elevation=11' - 2 1/2"" | Velocity Pressure=0.01 in-wg | Width=12"""
1087237,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x13""-12""x13""-3""x13""",,,"13""","12""x13""-12""x13""-3""x13""",,0.47 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,12.164,,,12,13,Point,-0.071,171.646,25.708,,,,,,,90,-0.571,171.437,25.167,0.513,171.854,26.25,-0.029,171.646,25.708,,"Duct Height=13"" | Duct Length 1=3"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=3"" | Free Size=12""x13""-12""x13""-3""x13"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x13""-12""x13""-3""x13"" | Size=12""x13""-12""x13""-3""x13"" | Volume=0.47 CF"
1087238,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x13""",,"12""","13""","7' - 1""",30 SF,,,,,"0""","0""",620 m³/h,620 m³/h,0.00 in-wg,,,,,,,,2,12.164,,,12,13,Curve,-0.071,175.396,25.708,-0.071,178.937,25.708,-0.071,171.854,25.708,,-0.571,171.854,25.167,0.429,178.937,26.25,-0.071,175.396,25.708,,"Additional Flow=0 m³/h | Area=30 SF | Flow=620 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=7' - 1"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 2"" | Lower End Top of Insulation Elevation=11' - 3"" | Overall Size=12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 2"" | Upper End Top of Insulation Elevation=11' - 3"" | Velocity Pressure=0.01 in-wg | Width=12"""
1087346,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 8 27/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,1.573,152.874,25.071,1.092,152.874,25.708,2.055,152.874,24.434,,1.092,152.749,24.434,2.18,152.999,25.833,1.636,152.874,25.134,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 8 27/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1087362,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 6 19/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,1.733,159.012,25.071,1.418,159.012,25.708,2.048,159.012,24.434,,1.418,158.887,24.427,2.173,159.137,25.833,1.796,159.012,25.13,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 6 19/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1087378,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 6 19/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,1.733,165.083,25.071,1.418,165.083,25.708,2.048,165.083,24.434,,1.418,164.958,24.427,2.173,165.208,25.833,1.796,165.083,25.13,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 6 19/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1087394,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 6 1/16""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,1.783,171.646,25.071,1.519,171.646,25.708,2.048,171.646,24.434,,1.519,171.521,24.43,2.173,171.771,25.833,1.846,171.646,25.132,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 6 1/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1087401,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","1' - 11 5/16""",3 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,4.5,4.5,Curve,2.481,184.528,25.708,1.51,184.528,25.708,3.452,184.528,25.708,,1.51,184.341,25.521,3.452,184.716,25.896,2.481,184.528,25.708,,"Additional Flow=0 m³/h | Area=3 SF | Flow=0 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=1' - 11 5/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 6 1/4"" | Lower End Top of Insulation Elevation=10' - 10 3/4"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 6 1/4"" | Upper End Top of Insulation Elevation=10' - 10 3/4"" | Velocity Pressure=0.00 in-wg | Width=5"""
1087406,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"13""x14""-13""x14""-5""x14""",,,"14""","13""x14""-13""x14""-4 1/2""x14""",,0.72 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,12.556,,,13,14,Point,-0.071,184.528,25.708,,,,,,,90,-0.612,184.258,25.125,0.554,184.799,26.292,-0.029,184.528,25.708,,"Duct Height=14"" | Duct Length 1=3"" | Duct Length 3=8"" | Duct Width 1=13"" | Duct Width 3=5"" | Free Size=13""x14""-13""x14""-4 1/2""x14"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=13""x14""-13""x14""-4 1/2""x14"" | Size=13""x14""-13""x14""-5""x14"" | Volume=0.72 CF"
1087407,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"13""x14""",,"13""","14""","19' - 8 9/16""",89 SF,,,,,"0""","0""",640 m³/h,640 m³/h,0.00 in-wg,,,,,,,,2,12.556,,,13,14,Curve,-0.071,194.657,25.708,-0.071,184.799,25.708,-0.071,204.514,25.708,,-0.612,184.799,25.125,0.471,204.514,26.292,-0.071,194.657,25.708,,"Additional Flow=0 m³/h | Area=89 SF | Flow=640 m³/h | Free Size=13""x14"" | Height=14"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=19' - 8 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=11' - 3 1/2"" | Overall Size=13""x14"" | Pressure Drop=0.00 in-wg | Size=13""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=11' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=13"""
1087426,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","11' - 3 1/2""",11 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,15.468,179.146,26.083,9.822,179.146,26.083,21.114,179.146,26.083,,9.822,179.021,25.958,21.114,179.271,26.208,15.468,179.146,26.083,,"Additional Flow=0 m³/h | Area=11 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=11' - 3 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 11 1/2"" | Lower End Top of Insulation Elevation=11' - 2 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 11 1/2"" | Upper End Top of Insulation Elevation=11' - 2 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1087433,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x13""-12""x13""-3""x13""",,,"13""","12""x13""-12""x13""-3""x13""",,0.47 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,12.556,,,12,13,Point,-0.071,179.146,25.708,,,,,,,90,-0.571,178.937,25.167,0.513,179.354,26.25,-0.029,179.146,25.708,,"Duct Height=13"" | Duct Length 1=3"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=3"" | Free Size=12""x13""-12""x13""-3""x13"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x13""-12""x13""-3""x13"" | Size=12""x13""-12""x13""-3""x13"" | Volume=0.47 CF"
1087434,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x13""",,"12""","13""","4' - 9 5/8""",20 SF,,,,,"0""","0""",640 m³/h,640 m³/h,0.00 in-wg,,,,,,,,2,12.556,,,12,13,Curve,-0.071,181.756,25.708,-0.071,184.157,25.708,-0.071,179.354,25.708,,-0.571,179.354,25.167,0.429,184.157,26.25,-0.071,181.756,25.708,,"Additional Flow=0 m³/h | Area=20 SF | Flow=640 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=4' - 9 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 2"" | Lower End Top of Insulation Elevation=11' - 3"" | Overall Size=12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 2"" | Upper End Top of Insulation Elevation=11' - 3"" | Velocity Pressure=0.01 in-wg | Width=12"""
1087453,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x14""",,"14""","14""","8' - 5 7/8""",40 SF,,,,,"0""","0""",850 m³/h,850 m³/h,0.00 in-wg,,,,,,,,2,16.676,,,14,14,Curve,28.798,202.934,25.708,28.798,198.689,25.708,28.798,207.179,25.708,,28.215,198.689,25.125,29.382,207.179,26.292,28.798,202.934,25.708,,"Additional Flow=0 m³/h | Area=40 SF | Flow=850 m³/h | Free Size=14""x14"" | Height=14"" | Hydraulic Diameter=14"" | Insulation Thickness=0"" | Length=8' - 5 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=11' - 3 1/2"" | Overall Size=14""x14"" | Pressure Drop=0.00 in-wg | Size=14""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=11' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=14"""
1088861,Air Terminals,Supply Diffuser,8x8 Connection 4,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,30 m³/h,30 m³/h,0.06 in-wg,,,,,,,,1,0.294,,,4,4,Point,22.678,179.321,11,,,,,,,0,21.578,178.221,11,23.778,180.421,11.333,22.678,179.321,11.167,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=30 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1092863,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"14""x14""",,"14""","14""","1' - 3 5/32""",6 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,14,14,Curve,73.918,197.715,26.193,73.918,197.715,25.562,73.918,197.715,26.824,,73.334,197.132,25.562,74.501,198.299,26.824,73.918,197.715,26.193,,"Additional Flow=0 m³/h | Area=6 SF | Flow=0 m³/h | Free Size=14""x14"" | Height=14"" | Hydraulic Diameter=14"" | Insulation Thickness=0"" | Length=1' - 3 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=40' - 6 3/4"" | Lower End Top of Insulation Elevation=40' - 6 3/4"" | Overall Size=14""x14"" | Pressure Drop=0.00 in-wg | Size=14""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=41' - 9 7/8"" | Upper End Top of Insulation Elevation=41' - 9 7/8"" | Velocity Pressure=0.00 in-wg | Width=14"""
1092924,Air Terminals,Exhaust Grill,6x6 Connection 3,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,77.791,194.916,9.833,,,,,,,0,76.691,193.816,9.833,78.891,196.016,10.167,77.791,194.916,10,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1093091,Air Terminals,Exhaust Grill,6x6 Connection 3,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,99.109,194.916,9.833,,,,,,,0,98.009,193.816,9.833,100.209,196.016,10.167,99.109,194.916,10,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1093192,Air Terminals,Exhaust Grill,6x6 Connection 3,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,81.548,194.916,9.833,,,,,,,0,80.448,193.816,9.833,82.648,196.016,10.167,81.548,194.916,10,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1093279,Air Terminals,Exhaust Grill,6x6 Connection 3,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,91.102,194.916,9.833,,,,,,,0,90.002,193.816,9.833,92.202,196.016,10.167,91.102,194.916,10,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1093318,Air Terminals,Exhaust Grill,6x6 Connection 3,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,85.886,194.916,9.833,,,,,,,0,84.786,193.816,9.833,86.986,196.016,10.167,85.886,194.916,10,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1093417,Air Terminals,Exhaust Grill,6x6 Connection 3,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,95.165,194.916,9.833,,,,,,,0,94.065,193.816,9.833,96.265,196.016,10.167,95.165,194.916,10,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1093629,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"11""x12""-11""x12""-9""x12""",,,"12""","11""x12""-11""x12""-9""x12""",,0.90 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,11,12,Point,73.918,197.715,12.458,,,,,,,120,73.459,197.215,12,74.459,198.215,12.917,73.959,197.715,12.458,,"Duct Height=12"" | Duct Length 1=6"" | Duct Length 3=7"" | Duct Width 1=11"" | Duct Width 3=9"" | Free Size=11""x12""-11""x12""-9""x12"" | Insulation Thickness=0"" | Length1a=5"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=11""x12""-11""x12""-9""x12"" | Size=11""x12""-11""x12""-9""x12"" | Volume=0.90 CF"
1093833,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","3' - 3 11/16""",4 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3.5,3.5,Curve,97.198,197.715,12.458,95.545,197.715,12.458,98.851,197.715,12.458,,95.545,197.569,12.313,98.851,197.861,12.604,97.198,197.715,12.458,,"Additional Flow=0 m³/h | Area=4 SF | Flow=0 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 3 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 3/4"" | Lower End Top of Insulation Elevation=12' - 7 1/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 3/4"" | Upper End Top of Insulation Elevation=12' - 7 1/4"" | Velocity Pressure=0.00 in-wg | Width=4"""
1093963,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","3' - 4 7/32""",3 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3,3,Curve,97.227,197.715,24.583,95.552,197.715,24.583,98.903,197.715,24.583,,95.552,197.59,24.458,98.903,197.84,24.708,97.227,197.715,24.583,,"Additional Flow=0 m³/h | Area=3 SF | Flow=0 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=3' - 4 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 1/2"" | Lower End Top of Insulation Elevation=9' - 8 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 1/2"" | Upper End Top of Insulation Elevation=9' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1093972,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"11""x12""",,"11""","12""","0' - 3 5/8""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,11,12,Curve,73.918,197.715,25.109,73.918,197.715,24.958,73.918,197.715,25.26,,73.418,197.257,24.958,74.418,198.174,25.26,73.918,197.715,25.109,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=11""x12"" | Height=12"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=0' - 3 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=39' - 11 1/2"" | Lower End Top of Insulation Elevation=39' - 11 1/2"" | Overall Size=11""x12"" | Pressure Drop=0.00 in-wg | Size=11""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=40' - 3 1/8"" | Upper End Top of Insulation Elevation=40' - 3 1/8"" | Velocity Pressure=0.00 in-wg | Width=11"""
1094072,Air Terminals,Exhaust Grill,6x6 Connection 3,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,77.754,194.625,23.833,,,,,,,0,76.654,193.525,23.833,78.854,195.725,24.167,77.754,194.625,24,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1094079,Air Terminals,Exhaust Grill,6x6 Connection 3,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,81.623,194.625,23.833,,,,,,,0,80.523,193.525,23.833,82.723,195.725,24.167,81.623,194.625,24,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1094090,Air Terminals,Exhaust Grill,6x6 Connection 3,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,86.454,194.625,23.833,,,,,,,0,85.354,193.525,23.833,87.554,195.725,24.167,86.454,194.625,24,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1094097,Air Terminals,Exhaust Grill,6x6 Connection 3,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,99.111,194.625,23.833,,,,,,,0,98.011,193.525,23.833,100.211,195.725,24.167,99.111,194.625,24,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1094104,Air Terminals,Exhaust Grill,6x6 Connection 3,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,91.096,194.625,23.833,,,,,,,0,89.996,193.525,23.833,92.196,195.725,24.167,91.096,194.625,24,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1094124,Air Terminals,Exhaust Grill,6x6 Connection 3,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,95.243,194.625,23.833,,,,,,,0,94.143,193.525,23.833,96.343,195.725,24.167,95.243,194.625,24,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1094978,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"18""x14""-18""x14""-14""x14""",,,"14""","18""x14""-18""x14""-14""x14""",,2.45 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,17.265,,,18,14,Point,28.798,183.04,12.583,,,,,,,240,27.965,182.456,11.917,29.548,183.623,13.25,28.757,183.04,12.583,,"Duct Height=14"" | Duct Length 1=8"" | Duct Length 3=10"" | Duct Width 1=18"" | Duct Width 3=14"" | Free Size=18""x14""-18""x14""-14""x14"" | Insulation Thickness=0"" | Length1a=7"" | Length3a=9"" | Lining Thickness=0"" | Overall Size=18""x14""-18""x14""-14""x14"" | Size=18""x14""-18""x14""-14""x14"" | Volume=2.45 CF"
1094979,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"15""x16""",,"15""","16""","11' - 3 15/32""",58 SF,,,,,"0""","0""",850 m³/h,850 m³/h,0.00 in-wg,,,,,,,,2,16.676,,,15,16,Curve,28.798,183.04,19.196,28.798,183.04,24.841,28.798,183.04,13.552,,28.173,182.373,13.552,29.423,183.706,24.841,28.798,183.04,19.196,,"Additional Flow=0 m³/h | Area=58 SF | Flow=850 m³/h | Free Size=15""x16"" | Height=16"" | Hydraulic Diameter=15"" | Insulation Thickness=0"" | Length=11' - 3 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 6 5/8"" | Lower End Top of Insulation Elevation=13' - 6 5/8"" | Overall Size=15""x16"" | Pressure Drop=0.00 in-wg | Size=15""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=24' - 10 3/32"" | Upper End Top of Insulation Elevation=24' - 10 3/32"" | Velocity Pressure=0.01 in-wg | Width=15"""
1098430,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""",,"14""","13""","3' - 11 23/32""",18 SF,,,,,"0""","0""",7646 m³/h,7646 m³/h,0.05 in-wg,,,,,,,,2,150,,,14,13,Curve,71.37,188.388,13.667,73.359,188.388,13.667,69.382,188.388,13.667,,69.382,187.804,13.125,73.359,188.971,14.208,71.37,188.388,13.667,,"Additional Flow=0 m³/h | Area=18 SF | Flow=7646 m³/h | Free Size=14""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=3' - 11 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1 1/2"" | Lower End Top of Insulation Elevation=14' - 2 1/2"" | Overall Size=14""x13"" | Pressure Drop=0.05 in-wg | Size=14""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1 1/2"" | Upper End Top of Insulation Elevation=14' - 2 1/2"" | Velocity Pressure=0.79 in-wg | Width=14"""
1115618,Air Terminals,Exhaust Grill,6x6 Connection 3,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,77.571,195.392,-5.167,,,,,,,0,76.471,194.292,-5.167,78.671,196.492,-4.833,77.571,195.392,-5,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1115659,Air Terminals,Exhaust Grill,6x6 Connection 3,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,91.101,195.043,-5.167,,,,,,,0,90.001,193.943,-5.167,92.201,196.143,-4.833,91.101,195.043,-5,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1115666,Air Terminals,Exhaust Grill,6x6 Connection 3,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,81.511,195.043,-5.167,,,,,,,0,80.411,193.943,-5.167,82.611,196.143,-4.833,81.511,195.043,-5,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1115673,Air Terminals,Exhaust Grill,6x6 Connection 3,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,95.277,195.043,-5.167,,,,,,,0,94.177,193.943,-5.167,96.377,196.143,-4.833,95.277,195.043,-5,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1115680,Air Terminals,Exhaust Grill,6x6 Connection 3,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,86.428,195.043,-5.167,,,,,,,0,85.328,193.943,-5.167,87.528,196.143,-4.833,86.428,195.043,-5,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1115687,Air Terminals,Exhaust Grill,6x6 Connection 3,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""",,1 SF,0.07 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,,,,3,3,Point,99.156,195.043,-5.167,,,,,,,0,98.056,193.943,-5.167,100.256,196.143,-4.833,99.156,195.043,-5,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=3"" | Duct Width=3"" | Flow=0 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.07 CF | Width 1=0' - 5 3/16"""
1115782,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"8""x9""",,"8""","9""","13' - 2 11/32""",37 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,8,9,Curve,73.918,197.715,4.514,73.918,197.715,11.112,73.918,197.715,-2.083,,73.584,197.34,-2.083,74.251,198.09,11.112,73.918,197.715,4.514,,"Additional Flow=0 m³/h | Area=37 SF | Flow=0 m³/h | Free Size=8""x9"" | Height=9"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=13' - 2 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-2' - 1"" | Lower End Top of Insulation Elevation=-2' - 1"" | Overall Size=8""x9"" | Pressure Drop=0.00 in-wg | Size=8""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 1 11/32"" | Upper End Top of Insulation Elevation=11' - 1 11/32"" | Velocity Pressure=0.00 in-wg | Width=8"""
1115859,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","3' - 3 1/4""",4 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3.5,3.5,Curve,97.292,197.715,-2.5,95.657,197.715,-2.5,98.926,197.715,-2.5,,95.657,197.569,-2.646,98.926,197.861,-2.354,97.292,197.715,-2.5,,"Additional Flow=0 m³/h | Area=4 SF | Flow=0 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 3 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/4"" | Lower End Top of Insulation Elevation=12' - 7 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/4"" | Upper End Top of Insulation Elevation=12' - 7 3/4"" | Velocity Pressure=0.00 in-wg | Width=4"""
1119959,Air Terminals,Supply Diffuser,12x12 Connection 2,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,165 m³/h,165 m³/h,0.06 in-wg,,,,,,,,1,1.619,,,6,6,Point,80.275,188.929,-5.167,,,,,,,0,78.625,187.279,-5.167,81.925,190.579,-4.833,80.275,188.929,-5,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=165 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1119960,Air Terminals,Supply Diffuser,12x12 Connection 2,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,165 m³/h,165 m³/h,0.06 in-wg,,,,,,,,1,1.619,,,6,6,Point,97.76,189.333,-5.167,,,,,,,0,96.11,187.683,-5.167,99.41,190.983,-4.833,97.76,189.333,-5,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=165 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1126761,Air Terminals,Return Diffuser,6x6 Connection 3,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""",,"4""","4""",,1 SF,0.12 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,0.49,,,4,4,Point,6.263,168.101,24,,,,,,,0,4.888,166.726,24,7.638,169.476,24.333,6.263,168.101,24.167,,"Area=1 SF | Diffuser Height=0' - 10"" | Diffuser Width=0' - 10"" | Duct Height=4"" | Duct Width=4"" | Flow=50 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.12 CF | Width 1=0' - 6 1/2"""
1126780,Air Terminals,Return Diffuser,6x6 Connection 3,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""",,"4""","4""",,1 SF,0.12 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,0.49,,,4,4,Point,6.222,155.379,24,,,,,,,0,4.847,154.004,24,7.597,156.754,24.333,6.222,155.379,24.167,,"Area=1 SF | Diffuser Height=0' - 10"" | Diffuser Width=0' - 10"" | Duct Height=4"" | Duct Width=4"" | Flow=50 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.12 CF | Width 1=0' - 6 1/2"""
1126868,Air Terminals,Return Diffuser,6x6 Connection 3,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""",,"4""","4""",,1 SF,0.12 CF,,,,,,80 m³/h,80 m³/h,0.06 in-wg,,,,,,,,1,0.785,,,4,4,Point,7.739,176.664,24,,,,,,,0,6.364,175.289,24,9.114,178.039,24.333,7.739,176.664,24.167,,"Area=1 SF | Diffuser Height=0' - 10"" | Diffuser Width=0' - 10"" | Duct Height=4"" | Duct Width=4"" | Flow=80 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.12 CF | Width 1=0' - 6 1/2"""
1126901,Air Terminals,Return Diffuser,6x6 Connection 3,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""",,"4""","4""",,1 SF,0.12 CF,,,,,,20 m³/h,20 m³/h,0.06 in-wg,,,,,,,,1,0.196,,,4,4,Point,16.796,162.327,24,,,,,,,0,15.421,160.952,24,18.171,163.702,24.333,16.796,162.327,24.167,,"Area=1 SF | Diffuser Height=0' - 10"" | Diffuser Width=0' - 10"" | Duct Height=4"" | Duct Width=4"" | Flow=20 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.12 CF | Width 1=0' - 6 1/2"""
1126920,Air Terminals,Return Diffuser,6x6 Connection 3,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""",,"4""","4""",,1 SF,0.12 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,0.49,,,4,4,Point,26.428,162.327,24,,,,,,,0,25.053,160.952,24,27.803,163.702,24.333,26.428,162.327,24.167,,"Area=1 SF | Diffuser Height=0' - 10"" | Diffuser Width=0' - 10"" | Duct Height=4"" | Duct Width=4"" | Flow=50 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.12 CF | Width 1=0' - 6 1/2"""
1127081,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 35,Return Air,,,"7""x8""",,"7""","8""","14' - 7 3/32""",36 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.01 in-wg,,,,,,,,2,4.905,,,7,8,Curve,21.086,175.543,24.689,28.382,175.543,24.689,13.791,175.543,24.689,,13.791,175.252,24.356,28.382,175.835,25.022,21.086,175.543,24.689,,"Additional Flow=0 m³/h | Area=36 SF | Flow=250 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=14' - 7 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 9/32"" | Lower End Top of Insulation Elevation=10' - 0 9/32"" | Overall Size=7""x8"" | Pressure Drop=0.01 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 9/32"" | Upper End Top of Insulation Elevation=10' - 0 9/32"" | Velocity Pressure=0.01 in-wg | Width=7"""
1128221,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 35,Return Air,,,"7""x8""",,"7""","8""","12' - 4 9/32""",31 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,7,8,Curve,28.798,175.543,18.095,28.798,175.543,24.272,28.798,175.543,11.917,,28.465,175.252,11.917,29.132,175.835,24.272,28.798,175.543,18.095,,"Additional Flow=0 m³/h | Area=31 SF | Flow=250 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=12' - 4 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=26' - 11"" | Lower End Top of Insulation Elevation=26' - 11"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=39' - 3 9/32"" | Upper End Top of Insulation Elevation=39' - 3 9/32"" | Velocity Pressure=0.01 in-wg | Width=7"""
1128228,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 35,Return Air,,,"8""x7""-8""x7""",,"8""","7""","8""x7""-8""x7""",,0.32 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,4.905,,,8,7,Point,28.798,175.543,24.689,,,,,,,90,28.382,175.252,24.272,29.132,175.835,25.022,28.757,175.543,24.647,,"Duct Height=7"" | Duct Length 1=5"" | Duct Width=8"" | Free Size=8""x7""-8""x7"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=8""x7""-8""x7"" | Pressure Drop=0.01 in-wg | Size=8""x7""-8""x7"" | Volume=0.32 CF"
1129258,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 1 21/32""",0 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3,3,Curve,77.754,196.868,24.583,77.754,196.938,24.583,77.754,196.799,24.583,,77.629,196.799,24.458,77.879,196.938,24.708,77.754,196.868,24.583,,"Additional Flow=0 m³/h | Area=0 SF | Flow=0 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 1 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 1/2"" | Lower End Top of Insulation Elevation=9' - 8 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 1/2"" | Upper End Top of Insulation Elevation=9' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1129265,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x7""-7""x7""-3""x7""",,,"7""","7""x7""-7""x7""-3""x7""",,0.15 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,7,7,Point,77.754,197.715,24.583,,,,,,,0,77.545,197.34,24.292,77.962,198.007,24.875,77.754,197.674,24.583,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=3"" | Free Size=7""x7""-7""x7""-3""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7""-3""x7"" | Size=7""x7""-7""x7""-3""x7"" | Volume=0.15 CF"
1129266,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x7""",,"7""","7""","2' - 7 23/32""",6 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,7,7,Curve,76.224,197.715,24.583,77.545,197.715,24.583,74.903,197.715,24.583,,74.903,197.424,24.292,77.545,198.007,24.875,76.224,197.715,24.583,,"Additional Flow=0 m³/h | Area=6 SF | Flow=0 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 7 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 1/2"" | Lower End Top of Insulation Elevation=9' - 10 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 1/2"" | Upper End Top of Insulation Elevation=9' - 10 1/2"" | Velocity Pressure=0.00 in-wg | Width=7"""
1129281,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 6 19/32""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3,3,Curve,81.623,196.725,24.583,81.623,197,24.583,81.623,196.45,24.583,,81.498,196.45,24.458,81.748,197,24.708,81.623,196.725,24.583,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 6 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 1/2"" | Lower End Top of Insulation Elevation=9' - 8 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 1/2"" | Upper End Top of Insulation Elevation=9' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
