ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1129290,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x7""-6""x7""-3""x7""",,,"7""","5 1/2""x7""-5 1/2""x7""-3""x7""",,0.12 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,5.5,7,Point,81.623,197.715,24.583,,,,,,,0,81.415,197.403,24.292,81.831,197.944,24.875,81.623,197.674,24.583,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=5 1/2""x7""-5 1/2""x7""-3""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5 1/2""x7""-5 1/2""x7""-3""x7"" | Size=6""x7""-6""x7""-3""x7"" | Volume=0.12 CF"
1129291,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x7""",,"6""","7""","3' - 3 5/8""",7 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,5.5,7,Curve,79.764,197.715,24.583,78.113,197.715,24.583,81.415,197.715,24.583,,78.113,197.486,24.292,81.415,197.944,24.875,79.764,197.715,24.583,,"Additional Flow=0 m³/h | Area=7 SF | Flow=0 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=3' - 3 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 1/2"" | Lower End Top of Insulation Elevation=9' - 10 1/2"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 1/2"" | Upper End Top of Insulation Elevation=9' - 10 1/2"" | Velocity Pressure=0.00 in-wg | Width=6"""
1129303,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 7 13/16""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3,3,Curve,86.454,196.776,24.583,86.454,197.101,24.583,86.454,196.45,24.583,,86.329,196.45,24.458,86.579,197.101,24.708,86.454,196.776,24.583,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 7 13/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 1/2"" | Lower End Top of Insulation Elevation=9' - 8 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 1/2"" | Upper End Top of Insulation Elevation=9' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1129310,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x6""-6""x6""-3""x6""",,,"6""","5 1/2""x6""-5 1/2""x6""-3""x6""",,0.11 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,5.5,6,Point,86.454,197.715,24.583,,,,,,,0,86.246,197.403,24.333,86.663,197.944,24.833,86.454,197.674,24.583,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=5 1/2""x6""-5 1/2""x6""-3""x6"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5 1/2""x6""-5 1/2""x6""-3""x6"" | Size=6""x6""-6""x6""-3""x6"" | Volume=0.11 CF"
1129311,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x6""",,"6""","6""","4' - 3 25/32""",8 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,5.5,6,Curve,84.089,197.715,24.583,81.932,197.715,24.583,86.246,197.715,24.583,,81.932,197.486,24.333,86.246,197.944,24.833,84.089,197.715,24.583,,"Additional Flow=0 m³/h | Area=8 SF | Flow=0 m³/h | Free Size=5 1/2""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=4' - 3 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4"" | Lower End Top of Insulation Elevation=9' - 10"" | Overall Size=5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4"" | Upper End Top of Insulation Elevation=9' - 10"" | Velocity Pressure=0.00 in-wg | Width=6"""
1129321,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 9 1/4""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3,3,Curve,91.096,196.836,24.583,91.096,197.222,24.583,91.096,196.45,24.583,,90.971,196.45,24.458,91.221,197.222,24.708,91.096,196.836,24.583,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 9 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 1/2"" | Lower End Top of Insulation Elevation=9' - 8 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 1/2"" | Upper End Top of Insulation Elevation=9' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1129328,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","5""x5""-5""x5""-3""x5""",,0.08 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,5,5,Point,91.096,197.715,24.583,,,,,,,0,90.887,197.424,24.375,91.304,197.924,24.792,91.096,197.674,24.583,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=5""x5""-5""x5""-3""x5"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5""x5""-5""x5""-3""x5"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.08 CF"
1129329,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","4' - 1 1/2""",7 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,5,5,Curve,88.825,197.715,24.583,86.763,197.715,24.583,90.887,197.715,24.583,,86.763,197.507,24.375,90.887,197.924,24.792,88.825,197.715,24.583,,"Additional Flow=0 m³/h | Area=7 SF | Flow=0 m³/h | Free Size=5""x5"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=4' - 1 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 1/2"" | Lower End Top of Insulation Elevation=9' - 9 1/2"" | Overall Size=5""x5"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 1/2"" | Upper End Top of Insulation Elevation=9' - 9 1/2"" | Velocity Pressure=0.00 in-wg | Width=5"""
1129339,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","0' - 10 31/32""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3,3,Curve,95.243,196.907,24.583,95.243,197.365,24.583,95.243,196.45,24.583,,95.118,196.45,24.458,95.368,197.365,24.708,95.243,196.907,24.583,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 10 31/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 1/2"" | Lower End Top of Insulation Elevation=9' - 8 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 1/2"" | Upper End Top of Insulation Elevation=9' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1129346,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","4""x4""-4""x4""-3""x4""",,0.05 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,4,4,Point,95.243,197.715,24.583,,,,,,,0,95.034,197.465,24.417,95.451,197.882,24.75,95.243,197.674,24.583,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=4""x4""-4""x4""-3""x4"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4""x4""-4""x4""-3""x4"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.05 CF"
1129347,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","3' - 7 9/16""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,4,4,Curve,93.219,197.715,24.583,91.405,197.715,24.583,95.034,197.715,24.583,,91.405,197.549,24.417,95.034,197.882,24.75,93.219,197.715,24.583,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=4""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 7 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5"" | Lower End Top of Insulation Elevation=9' - 9"" | Overall Size=4""x4"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5"" | Upper End Top of Insulation Elevation=9' - 9"" | Velocity Pressure=0.00 in-wg | Width=4"""
1129359,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""",,"3""","3""","1' - 0 11/16""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3,3,Curve,99.111,196.979,24.583,99.111,197.507,24.583,99.111,196.45,24.583,,98.986,196.45,24.458,99.236,197.507,24.708,99.111,196.979,24.583,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 0 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 1/2"" | Lower End Top of Insulation Elevation=9' - 8 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 1/2"" | Upper End Top of Insulation Elevation=9' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1129368,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3,3,Point,99.111,197.715,24.583,,,,,,,90,98.903,197.507,24.458,99.236,197.84,24.708,99.069,197.674,24.583,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1129385,Flex Ducts,,Flex - Round,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3 1/2""ø","4""",,,"2' - 4 11/32""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3.5,,,Curve,77.754,195.687,24.4,77.754,196.748,24.583,77.754,194.625,24.217,,77.608,194.48,24.217,77.9,196.754,24.813,77.754,195.617,24.515,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=2' - 4 11/32"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1129390,Flex Ducts,,Flex - Round,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3 1/2""ø","4""",,,"1' - 11 13/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3.5,,,Curve,81.623,195.513,24.4,81.623,196.4,24.583,81.623,194.625,24.217,,81.477,194.48,24.217,81.769,196.405,24.773,81.623,195.442,24.495,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=1' - 11 13/16"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1129395,Flex Ducts,,Flex - Round,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3 1/2""ø","4""",,,"1' - 11 13/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3.5,,,Curve,86.454,195.513,24.4,86.454,196.4,24.583,86.454,194.625,24.217,,86.308,194.48,24.217,86.6,196.405,24.773,86.454,195.442,24.495,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=1' - 11 13/16"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1129400,Flex Ducts,,Flex - Round,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3 1/2""ø","4""",,,"1' - 11 13/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3.5,,,Curve,91.096,195.513,24.4,91.096,196.4,24.583,91.096,194.625,24.217,,90.95,194.48,24.217,91.241,196.405,24.773,91.096,195.442,24.495,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=1' - 11 13/16"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1129405,Flex Ducts,,Flex - Round,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3 1/2""ø","4""",,,"1' - 11 13/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3.5,,,Curve,95.243,195.513,24.4,95.243,196.4,24.583,95.243,194.625,24.217,,95.097,194.48,24.217,95.388,196.405,24.773,95.243,195.442,24.495,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=1' - 11 13/16"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1129410,Flex Ducts,,Flex - Round,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3 1/2""ø","4""",,,"1' - 11 13/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3.5,,,Curve,99.111,195.513,24.4,99.111,196.4,24.583,99.111,194.625,24.217,,98.965,194.48,24.217,99.257,196.405,24.773,99.111,195.442,24.495,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=3 1/2""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=1' - 11 13/16"" | Lining Thickness=0"" | Overall Size=3 1/2""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1129420,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x7""-6""x7""",,,,"7""x7""-5 1/2""x7""",0 SF,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,7,7,Point,77.962,197.715,24.583,,,,,,,0,77.962,197.424,24.292,78.113,198.007,24.875,78.037,197.715,24.583,,"Area=0 SF | Computed Length=2"" | Duct Height 1=7"" | Duct Height 2=7"" | Duct Length=2"" | Duct Width 1=7"" | Duct Width 2=6"" | Free Size=7""x7""-5 1/2""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x7""-5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7""-6""x7"" | Volume=0.05 CF | WidthDelta=2"" | WidthOffset=120"""
1129421,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x7""-3""x3""",,,,"3""x7""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3,7,Point,77.754,197.34,24.583,,,,,,,270,77.629,196.938,24.292,77.879,197.34,24.875,77.754,197.139,24.583,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x7""-3""x3"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1129422,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x7""-6""x6""",,,,"5 1/2""x7""-5 1/2""x6""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,5.5,7,Point,81.831,197.715,24.583,,,,,,,0,81.831,197.486,24.292,81.932,197.944,24.875,81.881,197.715,24.583,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x7""-5 1/2""x6"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x7""-5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x7""-6""x6"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1129423,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x7""-3""x3""",,,,"3""x7""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3,7,Point,81.623,197.403,24.583,,,,,,,270,81.498,197,24.292,81.748,197.403,24.875,81.623,197.202,24.583,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x7""-3""x3"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1129424,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x6""-5""x5""",,,,"5 1/2""x6""-5""x5""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,5.5,6,Point,86.663,197.715,24.583,,,,,,,0,86.663,197.486,24.333,86.763,197.944,24.833,86.713,197.715,24.583,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=5"" | Free Size=5 1/2""x6""-5""x5"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x6""-5""x5"" | Pressure Drop=0.00 in-wg | Size=6""x6""-5""x5"" | Volume=0.02 CF | WidthDelta=1"" | WidthOffset=120"""
1129425,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x6""-3""x3""",,,,"3""x6""-3""x3""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3,6,Point,86.454,197.403,24.583,,,,,,,270,86.329,197.101,24.333,86.579,197.403,24.833,86.454,197.252,24.583,,"Area=0 SF | Computed Length=4"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=4"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x6""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=1 1/2"" | Overall Size=3""x6""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x6""-3""x3"" | Volume=0.03 CF | WidthDelta=0"" | WidthOffset=120"""
1129426,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-4""x4""",,,,"5""x5""-4""x4""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,5,5,Point,91.304,197.715,24.583,,,,,,,0,91.304,197.507,24.375,91.405,197.924,24.792,91.354,197.715,24.583,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=4"" | Free Size=5""x5""-4""x4"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=2 1/2"" | Overall Size=5""x5""-4""x4"" | Pressure Drop=0.00 in-wg | Size=5""x5""-4""x4"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1129427,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x5""-3""x3""",,,,"3""x5""-3""x3""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3,5,Point,91.096,197.424,24.583,,,,,,,270,90.971,197.222,24.375,91.221,197.424,24.792,91.096,197.323,24.583,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x5""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x5""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1129428,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""x3""",,,,"4""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,4,4,Point,95.451,197.715,24.583,,,,,,,0,95.451,197.549,24.417,95.552,197.882,24.75,95.501,197.715,24.583,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=4""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=2"" | Overall Size=4""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1129429,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x4""-3""x3""",,,,"3""x4""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3,4,Point,95.243,197.465,24.583,,,,,,,270,95.118,197.365,24.417,95.368,197.465,24.75,95.243,197.415,24.583,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 1/2"" | Overall Size=3""x4""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1129430,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,77.754,196.799,24.583,,,,,,,270,77.608,196.748,24.438,77.9,196.799,24.729,77.754,196.773,24.583,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129431,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,77.754,194.625,24.167,,,,,,,240,77.608,194.48,24.167,77.9,194.771,24.217,77.754,194.625,24.192,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129432,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,81.623,196.45,24.583,,,,,,,270,81.477,196.4,24.438,81.769,196.45,24.729,81.623,196.425,24.583,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129433,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,81.623,194.625,24.167,,,,,,,240,81.477,194.48,24.167,81.769,194.771,24.217,81.623,194.625,24.192,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129434,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,86.454,196.45,24.583,,,,,,,270,86.308,196.4,24.438,86.6,196.45,24.729,86.454,196.425,24.583,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129435,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,86.454,194.625,24.167,,,,,,,240,86.308,194.48,24.167,86.6,194.771,24.217,86.454,194.625,24.192,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129436,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,91.096,196.45,24.583,,,,,,,270,90.95,196.4,24.438,91.241,196.45,24.729,91.096,196.425,24.583,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129437,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,91.096,194.625,24.167,,,,,,,240,90.95,194.48,24.167,91.241,194.771,24.217,91.096,194.625,24.192,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129438,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,95.243,196.45,24.583,,,,,,,270,95.097,196.4,24.438,95.388,196.45,24.729,95.243,196.425,24.583,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129439,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,95.243,194.625,24.167,,,,,,,240,95.097,194.48,24.167,95.388,194.771,24.217,95.243,194.625,24.192,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129440,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,99.111,196.45,24.583,,,,,,,270,98.965,196.4,24.438,99.257,196.45,24.729,99.111,196.425,24.583,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1129441,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","3 1/2""ø-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3.5,3,3,Point,99.111,194.625,24.167,,,,,,,240,98.965,194.48,24.167,99.257,194.771,24.217,99.111,194.625,24.192,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3 1/2""ø-3""x3"" | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3 1/2""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.00 CF"
1130108,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Point,9.614,179.146,26.083,,,,,,,180,9.489,179.021,25.875,9.822,179.271,26.208,9.656,179.146,26.042,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1130111,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","0' - 11 3/4""",1 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,9.614,179.146,25.385,9.614,179.146,25.875,9.614,179.146,24.896,,9.489,179.021,24.896,9.739,179.271,25.875,9.614,179.146,25.385,,"Additional Flow=0 m³/h | Area=1 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 11 3/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 3/4"" | Lower End Top of Insulation Elevation=9' - 10 3/4"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 10 1/2"" | Upper End Top of Insulation Elevation=10' - 10 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1130122,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","1' - 8 1/2""",2 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,8.551,179.146,24.688,9.406,179.146,24.688,7.697,179.146,24.688,,7.697,179.021,24.563,9.406,179.271,24.813,8.551,179.146,24.688,,"Additional Flow=0 m³/h | Area=2 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 6 3/4"" | Lower End Top of Insulation Elevation=9' - 9 3/4"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 6 3/4"" | Upper End Top of Insulation Elevation=9' - 9 3/4"" | Velocity Pressure=0.00 in-wg | Width=3"""
1130127,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Point,9.614,179.146,24.688,,,,,,,120,9.406,179.021,24.563,9.739,179.271,24.896,9.572,179.146,24.729,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1130130,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","0' - 7 1/4""",1 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,7.489,179.146,25.198,7.489,179.146,24.896,7.489,179.146,25.5,,7.364,179.021,24.896,7.614,179.271,25.5,7.489,179.146,25.198,,"Additional Flow=0 m³/h | Area=1 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 7 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 3/4"" | Lower End Top of Insulation Elevation=9' - 10 3/4"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 6"" | Upper End Top of Insulation Elevation=10' - 6"" | Velocity Pressure=0.00 in-wg | Width=3"""
1130137,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Point,7.489,179.146,24.688,,,,,,,180,7.364,179.021,24.563,7.697,179.271,24.896,7.53,179.146,24.729,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1130140,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","5' - 9 1/8""",6 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,4.399,179.146,25.708,7.28,179.146,25.708,1.519,179.146,25.708,,1.519,179.021,25.583,7.28,179.271,25.833,4.399,179.146,25.708,,"Additional Flow=0 m³/h | Area=6 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=5' - 9 1/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 7"" | Lower End Top of Insulation Elevation=10' - 10"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 7"" | Upper End Top of Insulation Elevation=10' - 10"" | Velocity Pressure=0.00 in-wg | Width=3"""
1130348,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Point,7.489,179.146,25.708,,,,,,,120,7.28,179.021,25.5,7.614,179.271,25.833,7.447,179.146,25.667,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1130986,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","5' - 7 1/4""",7 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Curve,23.326,154.552,24.7,20.524,154.552,24.7,26.127,154.552,24.7,,20.524,154.406,24.555,26.127,154.697,24.846,23.326,154.552,24.7,,"Additional Flow=0 m³/h | Area=7 SF | Flow=50 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=5' - 7 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 6 21/32"" | Lower End Top of Insulation Elevation=9' - 10 5/32"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 6 21/32"" | Upper End Top of Insulation Elevation=9' - 10 5/32"" | Velocity Pressure=0.01 in-wg | Width=4"""
1131042,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","0' - 5 19/32""",1 SF,,,,,"0""","0""",80 m³/h,80 m³/h,0.00 in-wg,,,,,,,,2,1.57,,,4.5,4.5,Curve,7.511,154.552,25.204,7.511,154.552,25.438,7.511,154.552,24.971,,7.323,154.364,24.971,7.698,154.739,25.438,7.511,154.552,25.204,,"Additional Flow=0 m³/h | Area=1 SF | Flow=80 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 5 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 11 21/32"" | Lower End Top of Insulation Elevation=9' - 11 21/32"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 5 1/4"" | Upper End Top of Insulation Elevation=10' - 5 1/4"" | Velocity Pressure=0.01 in-wg | Width=5"""
1131051,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""-5""x5""",,"5""","5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""",,0.08 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,1.57,,,4.5,4.5,Point,7.511,154.552,25.708,,,,,,,90,7.24,154.364,25.438,7.698,154.739,25.896,7.469,154.552,25.667,,"Duct Height=5"" | Duct Length 1=3"" | Duct Width=5"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.01 in-wg | Size=5""x5""-5""x5"" | Volume=0.08 CF"
1131054,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","12' - 2 11/16""",18 SF,,,,,"0""","0""",80 m³/h,80 m³/h,0.01 in-wg,,,,,,,,2,1.57,,,4.5,4.5,Curve,13.894,154.552,24.7,7.781,154.552,24.7,20.007,154.552,24.7,,7.781,154.364,24.513,20.007,154.739,24.888,13.894,154.552,24.7,,"Additional Flow=0 m³/h | Area=18 SF | Flow=80 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=12' - 2 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 6 5/32"" | Lower End Top of Insulation Elevation=9' - 10 21/32"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.01 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 6 5/32"" | Upper End Top of Insulation Elevation=9' - 10 21/32"" | Velocity Pressure=0.01 in-wg | Width=5"""
1135602,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Return Air 35,Return Air,,,"7""x8""-4""x8""-4""x8""",,,"8""","7""x8""-4""x8""-4""x8""",,0.20 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.905,,,7,8,Point,13.541,175.543,24.689,,,,,,,90,13.375,175.168,24.356,13.791,175.918,25.022,13.583,175.543,24.689,,"Duct Height=8"" | Duct Length 1=5"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=7"" | Free Size=7""x8""-4""x8""-4""x8"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=7""x8""-4""x8""-4""x8"" | Size=7""x8""-4""x8""-4""x8"" | Volume=0.20 CF"
1135637,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 35,Return Air,,,"4""x5""",,"4""","5""","0' - 1 23/32""",0 SF,,,,,"0""","0""",80 m³/h,80 m³/h,0.00 in-wg,,,,,,,,2,1.57,,,4,4.5,Curve,13.541,176.342,24.689,13.541,176.27,24.689,13.541,176.414,24.689,,13.375,176.27,24.501,13.708,176.414,24.876,13.541,176.342,24.689,,"Additional Flow=0 m³/h | Area=0 SF | Flow=80 m³/h | Free Size=4""x4 1/2"" | Height=5"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 1 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 6 1/32"" | Lower End Top of Insulation Elevation=9' - 10 17/32"" | Overall Size=4""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 6 1/32"" | Upper End Top of Insulation Elevation=9' - 10 17/32"" | Velocity Pressure=0.01 in-wg | Width=4"""
1135652,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 35,Return Air,,,"4""x5""",,"4""","5""","2' - 4""",3 SF,,,,,"0""","0""",80 m³/h,80 m³/h,0.00 in-wg,,,,,,,,2,1.57,,,4,4.5,Curve,12.125,176.664,24.689,13.291,176.664,24.689,10.958,176.664,24.689,,10.958,176.498,24.501,13.291,176.831,24.876,12.125,176.664,24.689,,"Additional Flow=0 m³/h | Area=3 SF | Flow=80 m³/h | Free Size=4""x4 1/2"" | Height=5"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=2' - 4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 6 1/32"" | Lower End Top of Insulation Elevation=9' - 10 17/32"" | Overall Size=4""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 6 1/32"" | Upper End Top of Insulation Elevation=9' - 10 17/32"" | Velocity Pressure=0.01 in-wg | Width=4"""
1135659,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 35,Return Air,,,"4""x5""-4""x5""",,"4""","5""","4""x4 1/2""-4""x4 1/2""",,0.06 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,1.57,,,4,4.5,Point,13.541,176.664,24.689,,,,,,,90,13.291,176.414,24.501,13.708,176.831,24.876,13.5,176.623,24.689,,"Duct Height=5"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=4""x4 1/2""-4""x4 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4""x4 1/2""-4""x4 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x5""-4""x5"" | Volume=0.06 CF"
1135673,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Return Air 35,Return Air,,,"6""x7""-6""x7""-4""x7""",,,"7""","5 1/2""x7""-5 1/2""x7""-3 1/2""x7""",,0.14 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,3.335,,,5.5,7,Point,13.541,168.101,24.689,,,,,,,270,13.229,167.872,24.397,13.77,168.33,24.981,13.5,168.101,24.689,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=4"" | Free Size=5 1/2""x7""-5 1/2""x7""-3 1/2""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5 1/2""x7""-5 1/2""x7""-3 1/2""x7"" | Size=6""x7""-6""x7""-4""x7"" | Volume=0.14 CF"
1135674,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 35,Return Air,,,"6""x7""",,"6""","7""","6' - 8 1/4""",14 SF,,,,,"0""","0""",170 m³/h,170 m³/h,0.00 in-wg,,,,,,,,2,3.335,,,5.5,7,Curve,13.541,171.674,24.689,13.541,175.017,24.689,13.541,168.33,24.689,,13.312,168.33,24.397,13.77,175.017,24.981,13.541,171.674,24.689,,"Additional Flow=0 m³/h | Area=14 SF | Flow=170 m³/h | Free Size=5 1/2""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=6' - 8 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 25/32"" | Lower End Top of Insulation Elevation=9' - 11 25/32"" | Overall Size=5 1/2""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 25/32"" | Upper End Top of Insulation Elevation=9' - 11 25/32"" | Velocity Pressure=0.01 in-wg | Width=6"""
1135714,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""",,"4""","4""","3' - 9 1/8""",4 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Curve,13.541,157.488,24.689,13.541,159.368,24.689,13.541,155.608,24.689,,13.395,155.608,24.543,13.687,159.368,24.835,13.541,157.488,24.689,,"Additional Flow=0 m³/h | Area=4 SF | Flow=50 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 9 1/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 6 17/32"" | Lower End Top of Insulation Elevation=9' - 10 1/32"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 6 17/32"" | Upper End Top of Insulation Elevation=9' - 10 1/32"" | Velocity Pressure=0.01 in-wg | Width=4"""
1135740,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Return Air 35,Return Air,,,"5""x5""-5""x5""-4""x5""",,,"5""","4 1/2""x5""-4 1/2""x5""-3 1/2""x5""",,0.08 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.962,,,4.5,5,Point,13.541,159.748,24.689,,,,,,,90,13.354,159.519,24.481,13.812,159.977,24.897,13.583,159.748,24.689,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=4"" | Free Size=4 1/2""x5""-4 1/2""x5""-3 1/2""x5"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x5""-4 1/2""x5""-3 1/2""x5"" | Size=5""x5""-5""x5""-4""x5"" | Volume=0.08 CF"
