ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1145387,Duct Fittings,Rectangular Cross,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"12""x9""-8""x9""-6""x9""-6""x9""",,,"9""","12""x9""-8""x9""-6""x9""-6""x9""",,0.54 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,4,12.164,,,12,9,Point,96.046,154.21,12.333,,,,,,,270,95.712,153.627,11.958,96.379,154.794,12.708,96.046,154.21,12.333,,"Duct Height=9"" | Duct Width 1=6"" | Duct Width 3=8"" | Duct Width 4=12"" | Free Size=12""x9""-8""x9""-6""x9""-6""x9"" | Insulation Thickness=0"" | Length1=7"" | Length1a=6"" | Length3=4"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=12""x9""-8""x9""-6""x9""-6""x9"" | Size=12""x9""-8""x9""-6""x9""-6""x9"" | Volume=0.54 CF"
1145397,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""","5' - 2 1/2""",10 SF,,,,,"0""","0""",155 m³/h,155 m³/h,0.00 in-wg,,,,,,,,2,3.041,,,6,6,Curve,115.715,157.534,12.333,115.715,154.929,12.333,115.715,160.139,12.333,,115.465,154.929,12.083,115.965,160.139,12.583,115.715,157.534,12.333,,"Additional Flow=0 m³/h | Area=10 SF | Flow=155 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=5' - 2 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1"" | Lower End Top of Insulation Elevation=12' - 7"" | Overall Size=6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1"" | Upper End Top of Insulation Elevation=12' - 7"" | Velocity Pressure=0.01 in-wg | Width=6"""
1145420,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"4' - 2 1/16""",,,,,,"0""","0""",155 m³/h,155 m³/h,0.00 in-wg,,,,,,,,2,3.041,,7,,,Curve,61.898,162.124,12.092,61.898,160.239,12.333,61.898,164.009,11.851,,61.606,160.239,11.851,62.19,164.301,12.863,61.898,162.27,12.357,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=155 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=4' - 2 1/16"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1145425,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"2' - 11 3/32""",,,,,,"0""","0""",155 m³/h,155 m³/h,0.00 in-wg,,,,,,,,2,3.041,,7,,,Curve,61.898,151.893,12.092,61.898,153.205,12.333,61.898,150.581,11.851,,61.606,150.29,11.851,62.19,153.205,12.717,61.898,151.747,12.284,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=155 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 11 3/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1145430,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"4' - 2 1/16""",,,,,,"0""","0""",155 m³/h,155 m³/h,0.00 in-wg,,,,,,,,2,3.041,,7,,,Curve,79.515,162.124,12.092,79.515,160.239,12.333,79.515,164.009,11.851,,79.224,160.239,11.851,79.807,164.301,12.863,79.515,162.27,12.357,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=155 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=4' - 2 1/16"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1145435,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"2' - 1 13/32""",,,,,,"0""","0""",155 m³/h,155 m³/h,0.00 in-wg,,,,,,,,2,3.041,,7,,,Curve,79.515,151.518,12.092,79.515,152.455,12.333,79.515,150.581,11.851,,79.224,150.29,11.851,79.807,152.461,12.642,79.515,151.375,12.246,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=155 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 1 13/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1145440,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"2' - 11 3/32""",,,,,,"0""","0""",155 m³/h,155 m³/h,0.00 in-wg,,,,,,,,2,3.041,,7,,,Curve,96.046,151.893,12.092,96.046,153.205,12.333,96.046,150.581,11.851,,95.754,150.29,11.851,96.337,153.205,12.717,96.046,151.747,12.284,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=155 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 11 3/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1145445,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"4' - 2 1/16""",,,,,,"0""","0""",155 m³/h,155 m³/h,0.00 in-wg,,,,,,,,2,3.041,,7,,,Curve,96.046,162.124,12.092,96.046,160.239,12.333,96.046,164.009,11.851,,95.754,160.239,11.851,96.337,164.301,12.863,96.046,162.27,12.357,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=155 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=4' - 2 1/16"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1145450,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"4' - 2 1/16""",,,,,,"0""","0""",155 m³/h,155 m³/h,0.00 in-wg,,,,,,,,2,3.041,,7,,,Curve,115.715,162.124,12.092,115.715,160.239,12.333,115.715,164.009,11.851,,115.423,160.239,11.851,116.007,164.301,12.863,115.715,162.27,12.357,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=155 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=4' - 2 1/16"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1145482,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x9""-6""x6""",,,,"6""x9""-6""x6""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,,6,9,Point,61.898,153.794,12.333,,,,,,,270,61.648,153.492,11.958,62.148,153.794,12.708,61.898,153.643,12.333,,"Area=0 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=6"" | Duct Length=4"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x9""-6""x6"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=3"" | Overall Size=6""x9""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x9""-6""x6"" | Volume=0.09 CF | WidthDelta=0"" | WidthOffset=120"""
1145483,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x9""-6""x6""",,,,"6""x9""-6""x6""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,,6,9,Point,61.898,154.627,12.333,,,,,,,90,61.648,154.627,11.958,62.148,154.929,12.708,61.898,154.778,12.333,,"Area=0 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=6"" | Duct Length=4"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x9""-6""x6"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=3"" | Overall Size=6""x9""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x9""-6""x6"" | Volume=0.09 CF | WidthDelta=0"" | WidthOffset=120"""
1145492,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,61.898,160.139,12.333,,,,,,,90,61.606,160.139,12.042,62.19,160.239,12.625,61.898,160.189,12.333,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145493,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,61.898,164.009,11.75,,,,,,,240,61.606,163.718,11.75,62.19,164.301,11.851,61.898,164.009,11.8,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145494,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,61.898,153.305,12.333,,,,,,,270,61.606,153.205,12.042,62.19,153.305,12.625,61.898,153.255,12.333,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145495,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,61.898,150.581,11.75,,,,,,,240,61.606,150.29,11.75,62.19,150.873,11.851,61.898,150.581,11.8,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145496,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,79.515,160.139,12.333,,,,,,,90,79.224,160.139,12.042,79.807,160.239,12.625,79.515,160.189,12.333,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145497,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,79.515,164.009,11.75,,,,,,,240,79.224,163.718,11.75,79.807,164.301,11.851,79.515,164.009,11.8,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145498,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,79.515,152.555,12.333,,,,,,,240,79.224,152.455,12.042,79.807,152.555,12.625,79.515,152.505,12.333,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145499,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,79.515,150.581,11.75,,,,,,,240,79.224,150.29,11.75,79.807,150.873,11.851,79.515,150.581,11.8,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145500,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,96.046,153.305,12.333,,,,,,,270,95.754,153.205,12.042,96.337,153.305,12.625,96.046,153.255,12.333,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145501,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,96.046,150.581,11.75,,,,,,,240,95.754,150.29,11.75,96.337,150.873,11.851,96.046,150.581,11.8,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145502,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,96.046,160.139,12.333,,,,,,,90,95.754,160.139,12.042,96.337,160.239,12.625,96.046,160.189,12.333,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145503,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,96.046,164.009,11.75,,,,,,,240,95.754,163.718,11.75,96.337,164.301,11.851,96.046,164.009,11.8,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145505,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,115.715,164.009,11.75,,,,,,,240,115.423,163.718,11.75,116.007,164.301,11.851,115.715,164.009,11.8,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1145842,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x7""-7""ø","7""","6""","7""","6""x7""-7""ø",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,6,7,Point,99.098,185.4,12.5,,,,,,,90,98.806,185.4,12.208,99.39,185.5,12.792,99.098,185.45,12.5,,"Area=0 SF | Duct Diameter=7"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=6"" | Free Size=6""x7""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=6""x7""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x7""-7""ø | Volume=0.03 CF"
1146109,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"8""x9""",,"8""","9""","6' - 8 1/2""",19 SF,,,,,"0""","0""",310 m³/h,310 m³/h,0.00 in-wg,,,,,,,,2,6.082,,,8,9,Curve,65.586,154.21,12.333,62.231,154.21,12.333,68.94,154.21,12.333,,62.231,153.877,11.958,68.94,154.544,12.708,65.586,154.21,12.333,,"Additional Flow=0 m³/h | Area=19 SF | Flow=310 m³/h | Free Size=8""x9"" | Height=9"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=6' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 11 1/2"" | Lower End Top of Insulation Elevation=12' - 8 1/2"" | Overall Size=8""x9"" | Pressure Drop=0.00 in-wg | Size=8""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 11 1/2"" | Upper End Top of Insulation Elevation=12' - 8 1/2"" | Velocity Pressure=0.01 in-wg | Width=8"""
1146867,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"16""x17""",,"16""","17""","13' - 8 31/32""",76 SF,,,,,"0""","0""",1240 m³/h,1240 m³/h,0.00 in-wg,,,,,,,,2,24.328,,,16,17,Curve,70.494,161.751,12.333,70.494,168.625,12.333,70.494,154.877,12.333,,69.828,154.877,11.625,71.161,168.625,13.042,70.494,161.751,12.333,,"Additional Flow=0 m³/h | Area=76 SF | Flow=1240 m³/h | Free Size=16""x17"" | Height=17"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=13' - 8 31/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 7 1/2"" | Lower End Top of Insulation Elevation=13' - 0 1/2"" | Overall Size=16""x17"" | Pressure Drop=0.00 in-wg | Size=16""x17"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 7 1/2"" | Upper End Top of Insulation Elevation=13' - 0 1/2"" | Velocity Pressure=0.01 in-wg | Width=16"""
1146869,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"16""x17""",,"16""","17""","14' - 7 1/32""",80 SF,,,,,"0""","0""",1240 m³/h,1240 m³/h,0.00 in-wg,,,,,,,,2,24.328,,,16,17,Curve,70.494,177.922,13.583,70.494,185.215,13.583,70.494,170.629,13.583,,69.828,170.629,12.875,71.161,185.215,14.292,70.494,177.922,13.583,,"Additional Flow=0 m³/h | Area=80 SF | Flow=1240 m³/h | Free Size=16""x17"" | Height=17"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=14' - 7 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 10 1/2"" | Lower End Top of Insulation Elevation=14' - 3 1/2"" | Overall Size=16""x17"" | Pressure Drop=0.00 in-wg | Size=16""x17"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 10 1/2"" | Upper End Top of Insulation Elevation=14' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=16"""
1146930,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""x9""",,"9""","9""","0' - 3 1/2""",1 SF,,,,,"0""","0""",370 m³/h,370 m³/h,0.00 in-wg,,,,,,,,2,7.259,,,9,9,Curve,76.706,185.482,13.583,76.757,185.346,13.583,76.655,185.618,13.583,,76.304,185.214,13.208,77.108,185.75,13.958,76.706,185.482,13.583,,"Additional Flow=0 m³/h | Area=1 SF | Flow=370 m³/h | Free Size=9""x9"" | Height=9"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 3 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2 1/2"" | Lower End Top of Insulation Elevation=13' - 11 1/2"" | Overall Size=9""x9"" | Pressure Drop=0.00 in-wg | Size=9""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2 1/2"" | Upper End Top of Insulation Elevation=13' - 11 1/2"" | Velocity Pressure=0.01 in-wg | Width=9"""
1147253,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"16""x17""",,"16""","17""","1' - 0 5/32""",6 SF,,,,,"0""","0""",1240 m³/h,1240 m³/h,0.00 in-wg,,,,,,,,2,24.328,,,16,17,Curve,70.494,169.627,12.958,70.494,169.986,13.317,70.494,169.268,12.6,,69.828,168.768,12.099,71.161,170.487,13.818,70.494,169.627,12.958,,"Additional Flow=0 m³/h | Area=6 SF | Flow=1240 m³/h | Free Size=16""x17"" | Height=17"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=1' - 0 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 3/16"" | Lower End Top of Insulation Elevation=13' - 1 7/32"" | Overall Size=16""x17"" | Pressure Drop=0.00 in-wg | Size=16""x17"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 9 25/32"" | Upper End Top of Insulation Elevation=13' - 9 13/16"" | Velocity Pressure=0.01 in-wg | Width=16"""
1147255,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"17""x16""-17""x16""",,"17""","16""","17""x16""-17""x16""",,1.42 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,24.328,,,17,16,Point,70.494,170.252,13.583,,,,,,,240,69.828,169.485,12.816,71.161,170.629,14.292,70.494,170.057,13.554,,"Duct Height=16"" | Duct Length 1=5"" | Duct Width=17"" | Free Size=17""x16""-17""x16"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=17""x16""-17""x16"" | Pressure Drop=0.00 in-wg | Size=17""x16""-17""x16"" | Volume=1.42 CF"
1147287,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x15""-6""x6""",,,,"6""x15""-6""x6""",1 SF,0.40 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,,6,15,Point,79.515,154.877,12.333,,,,,,,90,79.265,154.877,11.708,79.765,155.782,12.958,79.515,155.33,12.333,,"Area=1 SF | Computed Length=11"" | Duct Height 1=15"" | Duct Height 2=6"" | Duct Length=11"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x15""-6""x6"" | Half Height 1=8"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=9"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=11"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=3"" | Overall Size=6""x15""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x15""-6""x6"" | Volume=0.40 CF | WidthDelta=0"" | WidthOffset=120"""
1147288,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x15""-6""x6""",,,,"6""x15""-6""x6""",1 SF,0.40 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,,6,15,Point,79.515,153.544,12.333,,,,,,,270,79.265,152.638,11.708,79.765,153.544,12.958,79.515,153.091,12.333,,"Area=1 SF | Computed Length=11"" | Duct Height 1=15"" | Duct Height 2=6"" | Duct Length=11"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x15""-6""x6"" | Half Height 1=8"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=9"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=11"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=3"" | Overall Size=6""x15""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x15""-6""x6"" | Volume=0.40 CF | WidthDelta=0"" | WidthOffset=120"""
1147289,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"12""x15""-12""x12""",,,,"12""x15""-12""x12""",1 SF,0.34 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.164,,,12,15,Point,79.849,154.21,12.333,,,,,,,0,79.849,153.71,11.708,80.15,154.71,12.958,80,154.21,12.333,,"Area=1 SF | Computed Length=4"" | Duct Height 1=15"" | Duct Height 2=12"" | Duct Length=4"" | Duct Width 1=12"" | Duct Width 2=12"" | Free Size=12""x15""-12""x12"" | Half Height 1=8"" | Half Height 2=6"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=6"" | Overall Size=12""x15""-12""x12"" | Pressure Drop=0.00 in-wg | Size=12""x15""-12""x12"" | Volume=0.34 CF | WidthDelta=0"" | WidthOffset=120"""
1147489,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""x7""",,"7""","7""","0' - 4""",1 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.00 in-wg,,,,,,,,2,4.022,,,7,7,Curve,79.825,185.025,13.042,79.825,185.025,12.875,79.825,185.025,13.208,,79.533,184.733,12.875,80.117,185.316,13.208,79.825,185.025,13.042,,"Additional Flow=0 m³/h | Area=1 SF | Flow=205 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 10 1/2"" | Lower End Top of Insulation Elevation=12' - 10 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2 1/2"" | Upper End Top of Insulation Elevation=13' - 2 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1147501,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""x7""",,"7""","7""","0' - 9 3/4""",2 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.00 in-wg,,,,,,,,2,4.022,,,7,7,Curve,79.043,185.025,13.583,79.45,185.025,13.583,78.636,185.025,13.583,,78.636,184.733,13.292,79.45,185.316,13.875,79.043,185.025,13.583,,"Additional Flow=0 m³/h | Area=2 SF | Flow=205 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 9 3/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 3 1/2"" | Lower End Top of Insulation Elevation=13' - 10 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 3 1/2"" | Upper End Top of Insulation Elevation=13' - 10 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1147540,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-7""x7""",,"7""","7""","7""x7""-7""x7""",,0.26 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,4.022,,,7,7,Point,79.825,185.025,13.583,,,,,,,120,79.45,184.733,13.208,80.117,185.316,13.875,79.783,185.025,13.542,,"Duct Height=7"" | Duct Length 1=5"" | Duct Width=7"" | Free Size=7""x7""-7""x7"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7"" | Pressure Drop=0.01 in-wg | Size=7""x7""-7""x7"" | Volume=0.26 CF"
1147542,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-7""x7""",,,,"9""x9""-7""x7""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.022,,,9,9,Point,78.636,185.025,13.583,,,,,,,180,78.435,184.65,13.208,78.636,185.4,13.958,78.536,185.025,13.583,,"Area=0 SF | Computed Length=2"" | Duct Height 1=7"" | Duct Height 2=9"" | Duct Length=2"" | Duct Width 1=7"" | Duct Width 2=9"" | Free Size=9""x9""-7""x7"" | Half Height 1=4"" | Half Height 2=5"" | Half Width 1=4"" | Half Width 2=5"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=9""x9""-7""x7"" | Pressure Drop=0.00 in-wg | Size=9""x9""-7""x7"" | Volume=0.09 CF | WidthDelta=2"" | WidthOffset=120"""
1147671,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","8' - 2 31/32""",8 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,109.713,185.025,12.5,113.837,185.025,12.5,105.59,185.025,12.5,,105.59,184.9,12.375,113.837,185.15,12.625,109.713,185.025,12.5,,"Additional Flow=0 m³/h | Area=8 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=8' - 2 31/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1148479,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x9""",,"6""","9""","1' - 3 1/4""",3 SF,,,,,"0""","0""",165 m³/h,165 m³/h,0.00 in-wg,,,,,,,,2,3.237,,,6,9,Curve,78.102,186.119,13.583,78.102,185.483,13.583,78.102,186.754,13.583,,77.852,185.483,13.208,78.352,186.754,13.958,78.102,186.119,13.583,,"Additional Flow=0 m³/h | Area=3 SF | Flow=165 m³/h | Free Size=6""x9"" | Height=9"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=1' - 3 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2 1/2"" | Lower End Top of Insulation Elevation=13' - 11 1/2"" | Overall Size=6""x9"" | Pressure Drop=0.00 in-wg | Size=6""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2 1/2"" | Upper End Top of Insulation Elevation=13' - 11 1/2"" | Velocity Pressure=0.00 in-wg | Width=6"""
1149002,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"8""x9""-8""x9""-4""x9""",,,"9""","8""x9""-8""x9""-3 1/2""x9""",,0.25 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,8,9,Point,77.791,197.715,12.458,,,,,,,0,77.562,197.299,12.083,78.021,198.049,12.833,77.791,197.674,12.458,,"Duct Height=9"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=8"" | Duct Width 3=4"" | Free Size=8""x9""-8""x9""-3 1/2""x9"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=8""x9""-8""x9""-3 1/2""x9"" | Size=8""x9""-8""x9""-4""x9"" | Volume=0.25 CF"
1149003,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"8""x9""",,"8""","9""","2' - 8 13/32""",8 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,8,9,Curve,76.212,197.715,12.458,74.862,197.715,12.458,77.562,197.715,12.458,,74.862,197.382,12.083,77.562,198.049,12.833,76.212,197.715,12.458,,"Additional Flow=0 m³/h | Area=8 SF | Flow=0 m³/h | Free Size=8""x9"" | Height=9"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=2' - 8 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1"" | Lower End Top of Insulation Elevation=12' - 10"" | Overall Size=8""x9"" | Pressure Drop=0.00 in-wg | Size=8""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1"" | Upper End Top of Insulation Elevation=12' - 10"" | Velocity Pressure=0.00 in-wg | Width=8"""
1149020,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x8""-7""x8""-4""x8""",,,"8""","7""x8""-7""x8""-3 1/2""x8""",,0.19 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,7,8,Point,81.548,197.715,12.458,,,,,,,0,81.319,197.34,12.125,81.777,198.007,12.792,81.548,197.674,12.458,,"Duct Height=8"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=4"" | Free Size=7""x8""-7""x8""-3 1/2""x8"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x8""-7""x8""-3 1/2""x8"" | Size=7""x8""-7""x8""-4""x8"" | Volume=0.19 CF"
1149021,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x8""",,"7""","8""","3' - 2 3/8""",8 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,7,8,Curve,79.72,197.715,12.458,78.121,197.715,12.458,81.319,197.715,12.458,,78.121,197.424,12.125,81.319,198.007,12.792,79.72,197.715,12.458,,"Additional Flow=0 m³/h | Area=8 SF | Flow=0 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 2 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 1/2"" | Lower End Top of Insulation Elevation=12' - 9 1/2"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 1/2"" | Upper End Top of Insulation Elevation=12' - 9 1/2"" | Velocity Pressure=0.00 in-wg | Width=7"""
1149038,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x7""-7""x7""-4""x7""",,,"7""","7""x7""-7""x7""-3 1/2""x7""",,0.17 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,7,7,Point,85.886,197.715,12.458,,,,,,,0,85.657,197.34,12.167,86.115,198.007,12.75,85.886,197.674,12.458,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=4"" | Free Size=7""x7""-7""x7""-3 1/2""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7""-3 1/2""x7"" | Size=7""x7""-7""x7""-4""x7"" | Volume=0.17 CF"
1149039,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x7""",,"7""","7""","3' - 9 11/32""",9 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,7,7,Curve,83.768,197.715,12.458,81.878,197.715,12.458,85.657,197.715,12.458,,81.878,197.424,12.167,85.657,198.007,12.75,83.768,197.715,12.458,,"Additional Flow=0 m³/h | Area=9 SF | Flow=0 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 9 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 2"" | Lower End Top of Insulation Elevation=12' - 9"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 2"" | Upper End Top of Insulation Elevation=12' - 9"" | Velocity Pressure=0.00 in-wg | Width=7"""
1149056,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x6""-6""x6""-4""x6""",,,"6""","5 1/2""x6""-5 1/2""x6""-3 1/2""x6""",,0.12 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,5.5,6,Point,91.102,197.715,12.458,,,,,,,0,90.873,197.403,12.208,91.331,197.944,12.708,91.102,197.674,12.458,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=4"" | Free Size=5 1/2""x6""-5 1/2""x6""-3 1/2""x6"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5 1/2""x6""-5 1/2""x6""-3 1/2""x6"" | Size=6""x6""-6""x6""-4""x6"" | Volume=0.12 CF"
1149057,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x6""",,"6""","6""","4' - 7 9/32""",9 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,5.5,6,Curve,88.57,197.715,12.458,86.266,197.715,12.458,90.873,197.715,12.458,,86.266,197.486,12.208,90.873,197.944,12.708,88.57,197.715,12.458,,"Additional Flow=0 m³/h | Area=9 SF | Flow=0 m³/h | Free Size=5 1/2""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=4' - 7 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 2 1/2"" | Lower End Top of Insulation Elevation=12' - 8 1/2"" | Overall Size=5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 2 1/2"" | Upper End Top of Insulation Elevation=12' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=6"""
1149074,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""-4""x5""",,,"5""","4 1/2""x5""-4 1/2""x5""-3 1/2""x5""",,0.08 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,4.5,5,Point,95.165,197.715,12.458,,,,,,,0,94.935,197.444,12.25,95.394,197.903,12.667,95.165,197.674,12.458,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=4"" | Free Size=4 1/2""x5""-4 1/2""x5""-3 1/2""x5"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x5""-4 1/2""x5""-3 1/2""x5"" | Size=5""x5""-5""x5""-4""x5"" | Volume=0.08 CF"
1149075,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","3' - 6 1/32""",6 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,4.5,5,Curve,93.184,197.715,12.458,91.432,197.715,12.458,94.935,197.715,12.458,,91.432,197.528,12.25,94.935,197.903,12.667,93.184,197.715,12.458,,"Additional Flow=0 m³/h | Area=6 SF | Flow=0 m³/h | Free Size=4 1/2""x5"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=3' - 6 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3"" | Lower End Top of Insulation Elevation=12' - 8"" | Overall Size=4 1/2""x5"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3"" | Upper End Top of Insulation Elevation=12' - 8"" | Velocity Pressure=0.00 in-wg | Width=5"""
1149093,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3,3,Point,99.109,197.715,12.458,,,,,,,90,98.901,197.507,12.333,99.234,197.84,12.583,99.068,197.674,12.458,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1149110,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø","4""",,,"3' - 1 21/32""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,4,,,Curve,77.791,195.856,11.363,77.791,196.796,12.458,77.791,194.916,10.267,,77.625,194.749,10.267,77.958,196.796,12.625,77.791,195.773,11.446,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=4""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 1 21/32"" | Lining Thickness=0"" | Overall Size=4""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149115,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø","4""",,,"3' - 2 7/8""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,4,,,Curve,81.548,195.927,11.363,81.548,196.938,12.458,81.548,194.916,10.267,,81.382,194.749,10.267,81.715,196.938,12.625,81.548,195.844,11.446,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=4""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 2 7/8"" | Lining Thickness=0"" | Overall Size=4""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149120,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø","4""",,,"3' - 3 25/32""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,4,,,Curve,85.886,195.977,11.363,85.886,197.038,12.458,85.886,194.916,10.267,,85.72,194.749,10.267,86.053,197.038,12.625,85.886,195.894,11.446,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=4""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 3 25/32"" | Lining Thickness=0"" | Overall Size=4""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149125,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø","4""",,,"3' - 5 5/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,4,,,Curve,91.102,196.059,11.363,91.102,197.202,12.458,91.102,194.916,10.267,,90.935,194.749,10.267,91.269,197.202,12.625,91.102,195.975,11.446,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=4""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 5 5/16"" | Lining Thickness=0"" | Overall Size=4""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149130,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø","4""",,,"3' - 6 21/32""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,4,,,Curve,95.165,196.13,11.363,95.165,197.344,12.458,95.165,194.916,10.267,,94.998,194.749,10.267,95.331,197.344,12.625,95.165,196.047,11.446,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=4""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 6 21/32"" | Lining Thickness=0"" | Overall Size=4""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149135,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø","4""",,,"3' - 7 9/32""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,4,,,Curve,99.109,196.161,11.363,99.109,197.406,12.458,99.109,194.916,10.267,,98.943,194.749,10.267,99.276,197.406,12.625,99.109,196.078,11.446,,"Additional Flow=0 m³/h | Diameter=4"" | Flow=0 m³/h | Free Size=4""ø | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 7 9/32"" | Lining Thickness=0"" | Overall Size=4""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149334,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"8""x9""-7""x8""",,,,"8""x9""-7""x8""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,8,9,Point,78.021,197.715,12.458,,,,,,,0,78.021,197.382,12.083,78.121,198.049,12.833,78.071,197.715,12.458,,"Area=0 SF | Computed Length=1"" | Duct Height 1=9"" | Duct Height 2=8"" | Duct Length=1"" | Duct Width 1=8"" | Duct Width 2=7"" | Free Size=8""x9""-7""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4"" | Overall Size=8""x9""-7""x8"" | Pressure Drop=0.00 in-wg | Size=8""x9""-7""x8"" | Volume=0.04 CF | WidthDelta=1"" | WidthOffset=120"""
1149335,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x9""-4""ø","4""","4""","9""","3 1/2""x9""-4""ø",1 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3.5,9,Point,77.791,197.299,12.458,,,,,,,270,77.625,196.796,12.083,77.958,197.299,12.833,77.791,197.047,12.458,,"Area=1 SF | Duct Diameter=4"" | Duct Height=9"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x9""-4""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=3"" | Length 6=3"" | Length 7=6"" | Length 8=1"" | Length01=6"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.03125 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x9""-4""ø | Pressure Drop=0.00 in-wg | Size=4""x9""-4""ø | Volume=0.08 CF"
1149336,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x8""-7""x7""",,,,"7""x8""-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,7,8,Point,81.777,197.715,12.458,,,,,,,0,81.777,197.424,12.125,81.878,198.007,12.792,81.828,197.715,12.458,,"Area=0 SF | Computed Length=1"" | Duct Height 1=8"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x8""-7""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=3 1/2"" | Overall Size=7""x8""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x8""-7""x7"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1149337,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x8""-4""ø","4""","4""","8""","3 1/2""x8""-4""ø",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3.5,8,Point,81.548,197.34,12.458,,,,,,,270,81.382,196.938,12.125,81.715,197.34,12.792,81.548,197.139,12.458,,"Area=0 SF | Duct Diameter=4"" | Duct Height=8"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x8""-4""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=5"" | Length 8=1"" | Length01=5"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x8""-4""ø | Pressure Drop=0.00 in-wg | Size=4""x8""-4""ø | Volume=0.06 CF"
1149338,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x7""-6""x6""",,,,"7""x7""-5 1/2""x6""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,7,7,Point,86.115,197.715,12.458,,,,,,,0,86.115,197.424,12.167,86.266,198.007,12.75,86.191,197.715,12.458,,"Area=0 SF | Computed Length=2"" | Duct Height 1=7"" | Duct Height 2=6"" | Duct Length=2"" | Duct Width 1=7"" | Duct Width 2=6"" | Free Size=7""x7""-5 1/2""x6"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x7""-5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=7""x7""-6""x6"" | Volume=0.04 CF | WidthDelta=2"" | WidthOffset=120"""
