ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1149339,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x7""-4""ø","4""","4""","7""","3 1/2""x7""-4""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3.5,7,Point,85.886,197.34,12.458,,,,,,,270,85.72,197.038,12.167,86.053,197.34,12.75,85.886,197.189,12.458,,"Area=0 SF | Duct Diameter=4"" | Duct Height=7"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x7""-4""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=1"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x7""-4""ø | Pressure Drop=0.00 in-wg | Size=4""x7""-4""ø | Volume=0.04 CF"
1149340,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x6""-5""x5""",,,,"5 1/2""x6""-4 1/2""x5""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,5.5,6,Point,91.331,197.715,12.458,,,,,,,0,91.331,197.486,12.208,91.432,197.944,12.708,91.382,197.715,12.458,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=5"" | Free Size=5 1/2""x6""-4 1/2""x5"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x6""-4 1/2""x5"" | Pressure Drop=0.00 in-wg | Size=6""x6""-5""x5"" | Volume=0.02 CF | WidthDelta=1"" | WidthOffset=120"""
1149341,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x6""-4""ø","4""","4""","6""","3 1/2""x6""-4""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3.5,6,Point,91.102,197.403,12.458,,,,,,,270,90.935,197.202,12.208,91.269,197.403,12.708,91.102,197.302,12.458,,"Area=0 SF | Duct Diameter=4"" | Duct Height=6"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x6""-4""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=1"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x6""-4""ø | Pressure Drop=0.00 in-wg | Size=4""x6""-4""ø | Volume=0.02 CF"
1149342,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-4""x4""",,,,"4 1/2""x5""-3 1/2""x3 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,4.5,5,Point,95.394,197.715,12.458,,,,,,,0,95.394,197.528,12.25,95.545,197.903,12.667,95.469,197.715,12.458,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=2"" | Duct Width 1=5"" | Duct Width 2=4"" | Free Size=4 1/2""x5""-3 1/2""x3 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=2 1/4"" | Overall Size=4 1/2""x5""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-4""x4"" | Volume=0.02 CF | WidthDelta=1"" | WidthOffset=120"""
1149343,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x5""-4""ø","4""","4""","5""","3 1/2""x5""-4""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3.5,5,Point,95.165,197.444,12.458,,,,,,,270,94.998,197.344,12.25,95.331,197.444,12.667,95.165,197.394,12.458,,"Area=0 SF | Duct Diameter=4"" | Duct Height=5"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x5""-4""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.017361 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x5""-4""ø | Pressure Drop=0.00 in-wg | Size=4""x5""-4""ø | Volume=0.01 CF"
1149344,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""x3""",,,,"3 1/2""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3.5,3.5,Point,98.901,197.715,12.458,,,,,,,180,98.851,197.569,12.313,98.901,197.861,12.604,98.876,197.715,12.458,,"Area=0 SF | Computed Length=1"" | Duct Height 1=3"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=4"" | Free Size=3 1/2""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3 1/2""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=1"" | WidthOffset=120"""
1149345,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","4""ø-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3,3,Point,77.791,194.916,10.167,,,,,,,240,77.625,194.749,10.167,77.958,195.083,10.267,77.791,194.916,10.217,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=4""ø-3""x3"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=4""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.01 CF"
1149346,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","4""ø-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3,3,Point,81.548,194.916,10.167,,,,,,,240,81.382,194.749,10.167,81.715,195.083,10.267,81.548,194.916,10.217,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=4""ø-3""x3"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=4""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.01 CF"
1149347,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","4""ø-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3,3,Point,85.886,194.916,10.167,,,,,,,240,85.72,194.749,10.167,86.053,195.083,10.267,85.886,194.916,10.217,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=4""ø-3""x3"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=4""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.01 CF"
1149348,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","4""ø-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3,3,Point,91.102,194.916,10.167,,,,,,,240,90.935,194.749,10.167,91.269,195.083,10.267,91.102,194.916,10.217,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=4""ø-3""x3"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=4""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.01 CF"
1149349,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","4""ø-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3,3,Point,95.165,194.916,10.167,,,,,,,240,94.998,194.749,10.167,95.331,195.083,10.267,95.165,194.916,10.217,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=4""ø-3""x3"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=4""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.01 CF"
1149350,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","4""ø-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3,3,Point,99.109,197.507,12.458,,,,,,,270,98.943,197.406,12.292,99.276,197.507,12.625,99.109,197.457,12.458,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=4""ø-3""x3"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=4""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.01 CF"
1149351,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""ø-3""x3""","4""","3""","3""","4""ø-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,4,3,3,Point,99.109,194.916,10.167,,,,,,,240,98.943,194.749,10.167,99.276,195.083,10.267,99.109,194.916,10.217,,"Area=0 SF | Duct Diameter=4"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=4""ø-3""x3"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=4""ø-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""ø-3""x3"" | Volume=0.01 CF"
1149736,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","0' - 2 5/8""",0 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3.5,3.5,Curve,77.571,196.855,-2.5,77.571,196.745,-2.5,77.571,196.965,-2.5,,77.426,196.745,-2.646,77.717,196.965,-2.354,77.571,196.855,-2.5,,"Additional Flow=0 m³/h | Area=0 SF | Flow=0 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 2 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/4"" | Lower End Top of Insulation Elevation=12' - 7 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/4"" | Upper End Top of Insulation Elevation=12' - 7 3/4"" | Velocity Pressure=0.00 in-wg | Width=4"""
1149744,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"8""x9""-8""x9""-4""x9""",,,"9""","8""x9""-8""x9""-3 1/2""x9""",,0.25 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,8,9,Point,77.571,197.715,-2.5,,,,,,,0,77.342,197.299,-2.875,77.801,198.049,-2.125,77.571,197.674,-2.5,,"Duct Height=9"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=8"" | Duct Width 3=4"" | Free Size=8""x9""-8""x9""-3 1/2""x9"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=8""x9""-8""x9""-3 1/2""x9"" | Size=8""x9""-8""x9""-4""x9"" | Volume=0.25 CF"
1149745,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"8""x9""",,"8""","9""","2' - 10 7/8""",8 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,8,9,Curve,75.889,197.715,-2.5,77.342,197.715,-2.5,74.435,197.715,-2.5,,74.435,197.382,-2.875,77.342,198.049,-2.125,75.889,197.715,-2.5,,"Additional Flow=0 m³/h | Area=8 SF | Flow=0 m³/h | Free Size=8""x9"" | Height=9"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=2' - 10 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1 1/2"" | Lower End Top of Insulation Elevation=12' - 10 1/2"" | Overall Size=8""x9"" | Pressure Drop=0.00 in-wg | Size=8""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1 1/2"" | Upper End Top of Insulation Elevation=12' - 10 1/2"" | Velocity Pressure=0.00 in-wg | Width=8"""
1149753,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","0' - 3 1/4""",0 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3.5,3.5,Curve,81.511,196.752,-2.5,81.511,196.888,-2.5,81.511,196.617,-2.5,,81.365,196.617,-2.646,81.657,196.888,-2.354,81.511,196.752,-2.5,,"Additional Flow=0 m³/h | Area=0 SF | Flow=0 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 3 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/4"" | Lower End Top of Insulation Elevation=12' - 7 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/4"" | Upper End Top of Insulation Elevation=12' - 7 3/4"" | Velocity Pressure=0.00 in-wg | Width=4"""
1149760,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x8""-7""x8""-4""x8""",,,"8""","7""x8""-7""x8""-3 1/2""x8""",,0.19 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,7,8,Point,81.511,197.715,-2.5,,,,,,,0,81.282,197.34,-2.833,81.74,198.007,-2.167,81.511,197.674,-2.5,,"Duct Height=8"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=4"" | Free Size=7""x8""-7""x8""-3 1/2""x8"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x8""-7""x8""-3 1/2""x8"" | Size=7""x8""-7""x8""-4""x8"" | Volume=0.19 CF"
1149761,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x8""",,"7""","8""","3' - 4 9/16""",8 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,7,8,Curve,79.592,197.715,-2.5,77.901,197.715,-2.5,81.282,197.715,-2.5,,77.901,197.424,-2.833,81.282,198.007,-2.167,79.592,197.715,-2.5,,"Additional Flow=0 m³/h | Area=8 SF | Flow=0 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 4 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 2"" | Lower End Top of Insulation Elevation=12' - 10"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 2"" | Upper End Top of Insulation Elevation=12' - 10"" | Velocity Pressure=0.00 in-wg | Width=7"""
1149769,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","0' - 4 7/16""",0 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3.5,3.5,Curve,86.428,196.803,-2.5,86.428,196.988,-2.5,86.428,196.617,-2.5,,86.282,196.617,-2.646,86.574,196.988,-2.354,86.428,196.803,-2.5,,"Additional Flow=0 m³/h | Area=0 SF | Flow=0 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 4 7/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/4"" | Lower End Top of Insulation Elevation=12' - 7 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/4"" | Upper End Top of Insulation Elevation=12' - 7 3/4"" | Velocity Pressure=0.00 in-wg | Width=4"""
1149778,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x7""-7""x7""-4""x7""",,,"7""","7""x7""-7""x7""-3 1/2""x7""",,0.17 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,7,7,Point,86.428,197.715,-2.5,,,,,,,0,86.199,197.34,-2.792,86.657,198.007,-2.208,86.428,197.674,-2.5,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=4"" | Free Size=7""x7""-7""x7""-3 1/2""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7""-3 1/2""x7"" | Size=7""x7""-7""x7""-4""x7"" | Volume=0.17 CF"
1149779,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x7""",,"7""","7""","4' - 4 9/32""",10 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,7,7,Curve,84.02,197.715,-2.5,81.841,197.715,-2.5,86.199,197.715,-2.5,,81.841,197.424,-2.792,86.199,198.007,-2.208,84.02,197.715,-2.5,,"Additional Flow=0 m³/h | Area=10 SF | Flow=0 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=4' - 4 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 2 1/2"" | Lower End Top of Insulation Elevation=12' - 9 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 2 1/2"" | Upper End Top of Insulation Elevation=12' - 9 1/2"" | Velocity Pressure=0.00 in-wg | Width=7"""
1149787,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","0' - 6 13/32""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3.5,3.5,Curve,91.101,196.884,-2.5,91.101,197.151,-2.5,91.101,196.617,-2.5,,90.955,196.617,-2.646,91.247,197.151,-2.354,91.101,196.884,-2.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 6 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/4"" | Lower End Top of Insulation Elevation=12' - 7 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/4"" | Upper End Top of Insulation Elevation=12' - 7 3/4"" | Velocity Pressure=0.00 in-wg | Width=4"""
1149794,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x6""-6""x6""-4""x6""",,,"6""","5 1/2""x6""-5 1/2""x6""-3 1/2""x6""",,0.12 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,5.5,6,Point,91.101,197.715,-2.5,,,,,,,0,90.872,197.403,-2.75,91.33,197.944,-2.25,91.101,197.674,-2.5,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=4"" | Free Size=5 1/2""x6""-5 1/2""x6""-3 1/2""x6"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5 1/2""x6""-5 1/2""x6""-3 1/2""x6"" | Size=6""x6""-6""x6""-4""x6"" | Volume=0.12 CF"
1149795,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x6""",,"6""","6""","4' - 0 25/32""",8 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,5.5,6,Curve,88.84,197.715,-2.5,86.808,197.715,-2.5,90.872,197.715,-2.5,,86.808,197.486,-2.75,90.872,197.944,-2.25,88.84,197.715,-2.5,,"Additional Flow=0 m³/h | Area=8 SF | Flow=0 m³/h | Free Size=5 1/2""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=4' - 0 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3"" | Lower End Top of Insulation Elevation=12' - 9"" | Overall Size=5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3"" | Upper End Top of Insulation Elevation=12' - 9"" | Velocity Pressure=0.00 in-wg | Width=6"""
1149803,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","0' - 8 1/8""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3.5,3.5,Curve,95.277,196.955,-2.5,95.277,197.293,-2.5,95.277,196.617,-2.5,,95.131,196.617,-2.646,95.422,197.293,-2.354,95.277,196.955,-2.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 8 1/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/4"" | Lower End Top of Insulation Elevation=12' - 7 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/4"" | Upper End Top of Insulation Elevation=12' - 7 3/4"" | Velocity Pressure=0.00 in-wg | Width=4"""
1149810,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-5""x5""-4""x5""",,,"5""","4 1/2""x5""-4 1/2""x5""-3 1/2""x5""",,0.08 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,4.5,5,Point,95.277,197.715,-2.5,,,,,,,0,95.047,197.444,-2.708,95.506,197.903,-2.292,95.277,197.674,-2.5,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=4"" | Free Size=4 1/2""x5""-4 1/2""x5""-3 1/2""x5"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x5""-4 1/2""x5""-3 1/2""x5"" | Size=5""x5""-5""x5""-4""x5"" | Volume=0.08 CF"
1149811,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""",,"5""","5""","3' - 7 13/32""",6 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,4.5,5,Curve,93.239,197.715,-2.5,91.431,197.715,-2.5,95.047,197.715,-2.5,,91.431,197.528,-2.708,95.047,197.903,-2.292,93.239,197.715,-2.5,,"Additional Flow=0 m³/h | Area=6 SF | Flow=0 m³/h | Free Size=4 1/2""x5"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=3' - 7 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 1/2"" | Lower End Top of Insulation Elevation=12' - 8 1/2"" | Overall Size=4 1/2""x5"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 1/2"" | Upper End Top of Insulation Elevation=12' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=5"""
1149819,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""",,"4""","4""","0' - 10 7/16""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,3.5,3.5,Curve,99.156,197.052,-2.5,99.156,197.486,-2.5,99.156,196.617,-2.5,,99.01,196.617,-2.646,99.301,197.486,-2.354,99.156,197.052,-2.5,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 10 7/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/4"" | Lower End Top of Insulation Elevation=12' - 7 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/4"" | Upper End Top of Insulation Elevation=12' - 7 3/4"" | Velocity Pressure=0.00 in-wg | Width=4"""
1149826,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3.5,3.5,Point,99.156,197.715,-2.5,,,,,,,90,98.926,197.486,-2.646,99.301,197.861,-2.354,99.114,197.674,-2.5,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1149834,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 11 11/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3,,,Curve,77.571,196.153,-3.635,77.571,196.915,-2.5,77.571,195.392,-4.771,,77.446,195.267,-4.771,77.696,196.915,-2.375,77.571,196.091,-3.573,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=0 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 11 11/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149838,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3,3,Point,77.571,195.392,-4.833,,,,,,,120,77.446,195.267,-4.833,77.696,195.517,-4.771,77.571,195.392,-4.802,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1149839,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 11 11/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3,,,Curve,81.511,195.805,-3.635,81.511,196.567,-2.5,81.511,195.043,-4.771,,81.386,194.918,-4.771,81.636,196.567,-2.375,81.511,195.743,-3.573,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=0 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 11 11/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149843,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3,3,Point,81.511,195.043,-4.833,,,,,,,120,81.386,194.918,-4.833,81.636,195.168,-4.771,81.511,195.043,-4.802,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1149844,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 11 11/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3,,,Curve,86.428,195.805,-3.635,86.428,196.567,-2.5,86.428,195.043,-4.771,,86.303,194.918,-4.771,86.553,196.567,-2.375,86.428,195.743,-3.573,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=0 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 11 11/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149848,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3,3,Point,86.428,195.043,-4.833,,,,,,,120,86.303,194.918,-4.833,86.553,195.168,-4.771,86.428,195.043,-4.802,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1149849,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 11 11/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3,,,Curve,91.101,195.805,-3.635,91.101,196.567,-2.5,91.101,195.043,-4.771,,90.976,194.918,-4.771,91.226,196.567,-2.375,91.101,195.743,-3.573,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=0 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 11 11/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149853,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3,3,Point,91.101,195.043,-4.833,,,,,,,120,90.976,194.918,-4.833,91.226,195.168,-4.771,91.101,195.043,-4.802,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1149854,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 11 11/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3,,,Curve,95.277,195.805,-3.635,95.277,196.567,-2.5,95.277,195.043,-4.771,,95.152,194.918,-4.771,95.402,196.567,-2.375,95.277,195.743,-3.573,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=0 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 11 11/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149858,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3,3,Point,95.277,195.043,-4.833,,,,,,,120,95.152,194.918,-4.833,95.402,195.168,-4.771,95.277,195.043,-4.802,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1149859,Flex Ducts,,Flex - Round,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""ø","3""",,,"2' - 11 11/16""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,3,,,Curve,99.156,195.805,-3.635,99.156,196.567,-2.5,99.156,195.043,-4.771,,99.031,194.918,-4.771,99.281,196.567,-2.375,99.156,195.743,-3.573,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=0 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 11 11/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1149863,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3,3,Point,99.156,195.043,-4.833,,,,,,,120,99.031,194.918,-4.833,99.281,195.168,-4.771,99.156,195.043,-4.802,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1149873,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"8""x9""-7""x8""",,,,"8""x9""-7""x8""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,8,9,Point,77.801,197.715,-2.5,,,,,,,0,77.801,197.382,-2.875,77.901,198.049,-2.125,77.851,197.715,-2.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=9"" | Duct Height 2=8"" | Duct Length=1"" | Duct Width 1=8"" | Duct Width 2=7"" | Free Size=8""x9""-7""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4"" | Overall Size=8""x9""-7""x8"" | Pressure Drop=0.00 in-wg | Size=8""x9""-7""x8"" | Volume=0.04 CF | WidthDelta=1"" | WidthOffset=120"""
1149874,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x9""-4""x4""",,,,"3 1/2""x9""-3 1/2""x3 1/2""",0 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3.5,9,Point,77.571,197.299,-2.5,,,,,,,270,77.426,196.745,-2.875,77.717,197.299,-2.125,77.571,197.022,-2.5,,"Area=0 SF | Computed Length=7"" | Duct Height 1=9"" | Duct Height 2=4"" | Duct Length=7"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x9""-3 1/2""x3 1/2"" | Half Height 1=5"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x9""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x9""-4""x4"" | Volume=0.08 CF | WidthDelta=0"" | WidthOffset=120"""
1149875,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x8""-7""x7""",,,,"7""x8""-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,7,8,Point,81.74,197.715,-2.5,,,,,,,0,81.74,197.424,-2.833,81.841,198.007,-2.167,81.791,197.715,-2.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=8"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x8""-7""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=3 1/2"" | Overall Size=7""x8""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x8""-7""x7"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1149876,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x8""-4""x4""",,,,"3 1/2""x8""-3 1/2""x3 1/2""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3.5,8,Point,81.511,197.34,-2.5,,,,,,,270,81.365,196.888,-2.833,81.657,197.34,-2.167,81.511,197.114,-2.5,,"Area=0 SF | Computed Length=5"" | Duct Height 1=8"" | Duct Height 2=4"" | Duct Length=5"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x8""-3 1/2""x3 1/2"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x8""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x8""-4""x4"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1149877,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"7""x7""-6""x6""",,,,"7""x7""-5 1/2""x6""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,7,7,Point,86.657,197.715,-2.5,,,,,,,0,86.657,197.424,-2.792,86.808,198.007,-2.208,86.733,197.715,-2.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=7"" | Duct Height 2=6"" | Duct Length=2"" | Duct Width 1=7"" | Duct Width 2=6"" | Free Size=7""x7""-5 1/2""x6"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x7""-5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=7""x7""-6""x6"" | Volume=0.04 CF | WidthDelta=2"" | WidthOffset=120"""
1149878,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x7""-4""x4""",,,,"3 1/2""x7""-3 1/2""x3 1/2""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3.5,7,Point,86.428,197.34,-2.5,,,,,,,270,86.282,196.988,-2.792,86.574,197.34,-2.208,86.428,197.164,-2.5,,"Area=0 SF | Computed Length=4"" | Duct Height 1=7"" | Duct Height 2=4"" | Duct Length=4"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x7""-3 1/2""x3 1/2"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x7""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x7""-4""x4"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1149879,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"6""x6""-5""x5""",,,,"5 1/2""x6""-4 1/2""x5""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,5.5,6,Point,91.33,197.715,-2.5,,,,,,,0,91.33,197.486,-2.75,91.431,197.944,-2.25,91.381,197.715,-2.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=5"" | Free Size=5 1/2""x6""-4 1/2""x5"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x6""-4 1/2""x5"" | Pressure Drop=0.00 in-wg | Size=6""x6""-5""x5"" | Volume=0.02 CF | WidthDelta=1"" | WidthOffset=120"""
1149880,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x6""-4""x4""",,,,"3 1/2""x6""-3 1/2""x3 1/2""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3.5,6,Point,91.101,197.403,-2.5,,,,,,,270,90.955,197.151,-2.75,91.247,197.403,-2.25,91.101,197.277,-2.5,,"Area=0 SF | Computed Length=3"" | Duct Height 1=6"" | Duct Height 2=4"" | Duct Length=3"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x6""-3 1/2""x3 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x6""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x6""-4""x4"" | Volume=0.03 CF | WidthDelta=0"" | WidthOffset=120"""
1149881,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"5""x5""-4""x4""",,,,"4 1/2""x5""-3 1/2""x3 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,4.5,5,Point,95.506,197.715,-2.5,,,,,,,0,95.506,197.528,-2.708,95.657,197.903,-2.292,95.581,197.715,-2.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=2"" | Duct Width 1=5"" | Duct Width 2=4"" | Free Size=4 1/2""x5""-3 1/2""x3 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=2 1/4"" | Overall Size=4 1/2""x5""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-4""x4"" | Volume=0.02 CF | WidthDelta=1"" | WidthOffset=120"""
1149882,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x5""-4""x4""",,,,"3 1/2""x5""-3 1/2""x3 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,3.5,5,Point,95.277,197.444,-2.5,,,,,,,270,95.131,197.293,-2.708,95.422,197.444,-2.292,95.277,197.369,-2.5,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=2"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x5""-3 1/2""x3 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x5""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x5""-4""x4"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1149883,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x3 1/2""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3.5,3.5,Point,77.571,196.965,-2.5,,,,,,,270,77.426,196.915,-2.646,77.717,196.965,-2.354,77.571,196.94,-2.5,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x3 1/2""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.00 CF"
1149884,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x3 1/2""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3.5,3.5,Point,81.511,196.617,-2.5,,,,,,,270,81.365,196.567,-2.646,81.657,196.617,-2.354,81.511,196.592,-2.5,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x3 1/2""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.00 CF"
1149885,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x3 1/2""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3.5,3.5,Point,86.428,196.617,-2.5,,,,,,,270,86.282,196.567,-2.646,86.574,196.617,-2.354,86.428,196.592,-2.5,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x3 1/2""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.00 CF"
1149886,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x3 1/2""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3.5,3.5,Point,91.101,196.617,-2.5,,,,,,,270,90.955,196.567,-2.646,91.247,196.617,-2.354,91.101,196.592,-2.5,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x3 1/2""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.00 CF"
1149887,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x3 1/2""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3.5,3.5,Point,95.277,196.617,-2.5,,,,,,,270,95.131,196.567,-2.646,95.422,196.617,-2.354,95.277,196.592,-2.5,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x3 1/2""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.00 CF"
1149888,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x3 1/2""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,3,3.5,3.5,Point,99.156,196.617,-2.5,,,,,,,270,99.01,196.567,-2.646,99.301,196.617,-2.354,99.156,196.592,-2.5,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x3 1/2""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.00 CF"
