ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1149930,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"8""x7""-7""x7""",,,,"8""x7""-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,2,,,,8,7,Point,74.584,197.715,24.583,,,,,,,0,74.584,197.382,24.292,74.685,198.049,24.875,74.635,197.715,24.583,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=8"" | Duct Width 2=7"" | Free Size=8""x7""-7""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=4"" | Overall Size=8""x7""-7""x7"" | Size=8""x7""-7""x7"" | Volume=0.04 CF | WidthDelta=1"" | WidthOffset=120"""
1149980,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"12""x8""",,"12""","8""","0' - 1""",0 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,12,8,Curve,73.918,197.715,11.556,73.918,197.715,11.598,73.918,197.715,11.514,,73.418,197.382,11.514,74.418,198.049,11.598,73.918,197.715,11.556,,"Additional Flow=0 m³/h | Area=0 SF | Flow=0 m³/h | Free Size=12""x8"" | Height=8"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=0' - 1"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 6 5/32"" | Lower End Top of Insulation Elevation=11' - 6 5/32"" | Overall Size=12""x8"" | Pressure Drop=0.00 in-wg | Size=12""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 7 5/32"" | Upper End Top of Insulation Elevation=11' - 7 5/32"" | Velocity Pressure=0.00 in-wg | Width=12"""
1149981,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"12""x8""-8""x9""",,,,"12""x8""-8""x9""",1 SF,0.24 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,12,9,Point,73.918,197.715,11.514,,,,,,,120,73.418,197.34,11.112,74.418,198.09,11.514,73.918,197.715,11.313,,"Area=1 SF | Computed Length=5"" | Duct Height 1=8"" | Duct Height 2=9"" | Duct Length=5"" | Duct Width 1=12"" | Duct Width 2=8"" | Free Size=12""x8""-8""x9"" | Half Height 1=4"" | Half Height 2=5"" | Half Width 1=6"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=6"" | Overall Size=12""x8""-8""x9"" | Pressure Drop=0.00 in-wg | Size=12""x8""-8""x9"" | Volume=0.24 CF | WidthDelta=4"" | WidthOffset=120"""
1150032,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"8""x9""-8""x9""",,"8""","9""","8""x9""-8""x9""",,0.42 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,8,9,Point,73.918,197.715,-2.5,,,,,,,240,73.584,197.34,-2.833,74.334,198.09,-2.083,73.959,197.715,-2.458,,"Duct Height=9"" | Duct Length 1=5"" | Duct Width=8"" | Free Size=8""x9""-8""x9"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=8""x9""-8""x9"" | Pressure Drop=0.00 in-wg | Size=8""x9""-8""x9"" | Volume=0.42 CF"
1150033,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"9""x8""-8""x9""",,,,"9""x8""-8""x9""",0 SF,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,9,9,Point,74.334,197.715,-2.5,,,,,,,0,74.334,197.34,-2.875,74.435,198.09,-2.125,74.385,197.715,-2.5,,"Area=0 SF | Computed Length=1"" | Duct Height 1=8"" | Duct Height 2=9"" | Duct Length=1"" | Duct Width 1=9"" | Duct Width 2=8"" | Free Size=9""x8""-8""x9"" | Half Height 1=4"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=4 1/2"" | Overall Size=9""x8""-8""x9"" | Pressure Drop=0.00 in-wg | Size=9""x8""-8""x9"" | Volume=0.05 CF | WidthDelta=1"" | WidthOffset=120"""
1151162,Air Terminals,Supply Diffuser,12x12 Connection 2,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,250 m³/h,250 m³/h,0.06 in-wg,,,,,,,,1,2.452,,,6,6,Point,60.715,165.166,-4.25,,,,,,,0,59.065,163.516,-4.25,62.365,166.816,-3.917,60.715,165.166,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=250 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1151315,Air Terminals,Supply Diffuser,12x12 Connection 2,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,250 m³/h,250 m³/h,0.06 in-wg,,,,,,,,1,2.452,,,6,6,Point,60.715,150.922,-4.25,,,,,,,0,59.065,149.272,-4.25,62.365,152.572,-3.917,60.715,150.922,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=250 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1151456,Air Terminals,Supply Diffuser,12x12 Connection 2,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,250 m³/h,250 m³/h,0.06 in-wg,,,,,,,,1,2.452,,,6,6,Point,78.215,165.166,-4.25,,,,,,,0,76.565,163.516,-4.25,79.865,166.816,-3.917,78.215,165.166,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=250 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1151583,Air Terminals,Supply Diffuser,12x12 Connection 2,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,250 m³/h,250 m³/h,0.06 in-wg,,,,,,,,1,2.452,,,6,6,Point,78.215,150.922,-4.25,,,,,,,0,76.565,149.272,-4.25,79.865,152.572,-3.917,78.215,150.922,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=250 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1151658,Air Terminals,Supply Diffuser,12x12 Connection 2,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,250 m³/h,250 m³/h,0.06 in-wg,,,,,,,,1,2.452,,,6,6,Point,98.082,165.073,-4.25,,,,,,,0,96.432,163.423,-4.25,99.732,166.723,-3.917,98.082,165.073,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=250 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1151877,Air Terminals,Supply Diffuser,12x12 Connection 2,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,250 m³/h,250 m³/h,0.06 in-wg,,,,,,,,1,2.452,,,6,6,Point,98.082,150.829,-4.25,,,,,,,0,96.432,149.179,-4.25,99.732,152.479,-3.917,98.082,150.829,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=250 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1152022,Air Terminals,Supply Diffuser,12x12 Connection 2,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,250 m³/h,250 m³/h,0.06 in-wg,,,,,,,,1,2.452,,,6,6,Point,115.715,165.166,-4.25,,,,,,,0,114.065,163.516,-4.25,117.365,166.816,-3.917,115.715,165.166,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=250 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1152137,Air Terminals,Supply Diffuser,12x12 Connection 2,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,250 m³/h,250 m³/h,0.06 in-wg,,,,,,,,1,2.452,,,6,6,Point,115.715,150.922,-4.25,,,,,,,0,114.065,149.272,-4.25,117.365,152.572,-3.917,115.715,150.922,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=250 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1152310,Air Terminals,Supply Diffuser,6x6 Connection 3,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""",,1 SF,0.06 CF,,,,,,20 m³/h,20 m³/h,0.06 in-wg,,,,,,,,1,0.196,,,3,3,Point,105.398,186.746,-3.5,,,,,,,0,104.436,185.783,-3.5,106.361,187.708,-3.167,105.398,186.746,-3.333,,"Area=1 SF | Diffuser Height=0' - 7"" | Diffuser Width=0' - 7"" | Duct Height=3"" | Duct Width=3"" | Flow=20 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.06 CF | Width 1=0' - 4 9/16"""
1152311,Air Terminals,Supply Diffuser,6x6 Connection 3,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""",,1 SF,0.06 CF,,,,,,20 m³/h,20 m³/h,0.06 in-wg,,,,,,,,1,0.196,,,3,3,Point,114.088,186.746,-3.5,,,,,,,0,113.126,185.783,-3.5,115.051,187.708,-3.167,114.088,186.746,-3.333,,"Area=1 SF | Diffuser Height=0' - 7"" | Diffuser Width=0' - 7"" | Duct Height=3"" | Duct Width=3"" | Flow=20 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.06 CF | Width 1=0' - 4 9/16"""
1152314,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","8' - 3 9/32""",8 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,109.743,185.025,-2.39,113.88,185.025,-2.39,105.607,185.025,-2.39,,105.607,184.9,-2.515,113.88,185.15,-2.265,109.743,185.025,-2.39,,"Additional Flow=0 m³/h | Area=8 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=8' - 3 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 5 13/16"" | Lower End Top of Insulation Elevation=12' - 8 13/16"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 5 13/16"" | Upper End Top of Insulation Elevation=12' - 8 13/16"" | Velocity Pressure=0.00 in-wg | Width=3"""
1152598,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""",,"7""","7""","17' - 0 1/4""",40 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.01 in-wg,,,,,,,,2,4.022,,,7,7,Curve,88.917,185.025,-2.39,80.407,185.025,-2.39,97.426,185.025,-2.39,,80.407,184.734,-2.682,97.426,185.317,-2.098,88.917,185.025,-2.39,,"Additional Flow=0 m³/h | Area=40 SF | Flow=205 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=17' - 0 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 3 13/16"" | Lower End Top of Insulation Elevation=12' - 10 13/16"" | Overall Size=7""x7"" | Pressure Drop=0.01 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 3 13/16"" | Upper End Top of Insulation Elevation=12' - 10 13/16"" | Velocity Pressure=0.01 in-wg | Width=7"""
1152654,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""",,"7""","7""","2' - 11 3/16""",7 SF,,,,,"0""","0""",285 m³/h,285 m³/h,0.00 in-wg,,,,,,,,2,5.591,,,7,7,Curve,78.14,187.151,-1.134,78.14,185.685,-1.134,78.14,188.617,-1.134,,77.848,185.685,-1.426,78.431,188.617,-0.843,78.14,187.151,-1.134,,"Additional Flow=0 m³/h | Area=7 SF | Flow=285 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 11 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 6 7/8"" | Lower End Top of Insulation Elevation=14' - 1 7/8"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 6 7/8"" | Upper End Top of Insulation Elevation=14' - 1 7/8"" | Velocity Pressure=0.02 in-wg | Width=7"""
1152661,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-9""x9""-6""x9""",,,"9""","9""x9""-9""x9""-6""x9""",,0.41 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,9.613,,,9,9,Point,78.14,185.025,-1.134,,,,,,,180,77.806,184.65,-1.509,78.473,185.484,-0.759,78.14,185.067,-1.134,,"Duct Height=9"" | Duct Length 1=4"" | Duct Length 3=6"" | Duct Width 1=9"" | Duct Width 3=6"" | Free Size=9""x9""-9""x9""-6""x9"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=9""x9""-9""x9""-6""x9"" | Size=9""x9""-9""x9""-6""x9"" | Volume=0.41 CF"
1152706,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""","1' - 9 15/16""",4 SF,,,,,"0""","0""",165 m³/h,165 m³/h,0.00 in-wg,,,,,,,,2,3.237,,,6,6,Curve,97.76,186.415,-2.39,97.76,185.501,-2.39,97.76,187.329,-2.39,,97.51,185.501,-2.64,98.01,187.329,-2.14,97.76,186.415,-2.39,,"Additional Flow=0 m³/h | Area=4 SF | Flow=165 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=1' - 9 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 5/16"" | Lower End Top of Insulation Elevation=12' - 10 5/16"" | Overall Size=6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 5/16"" | Upper End Top of Insulation Elevation=12' - 10 5/16"" | Velocity Pressure=0.01 in-wg | Width=6"""
1152713,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-7""x7""-6""x7""",,,"7""","7""x7""-7""x7""-6""x7""",,0.25 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.022,,,7,7,Point,97.76,185.025,-2.39,,,,,,,180,97.426,184.734,-2.682,98.093,185.4,-2.098,97.76,185.067,-2.39,,"Duct Height=7"" | Duct Length 1=4"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=6"" | Free Size=7""x7""-7""x7""-6""x7"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7""-6""x7"" | Size=7""x7""-7""x7""-6""x7"" | Volume=0.25 CF"
1152723,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"3' - 3 3/8""",,,,,,"0""","0""",165 m³/h,165 m³/h,0.00 in-wg,,,,,,,,2,3.237,,7,,,Curve,97.76,188.381,-3.561,97.76,187.43,-2.39,97.76,189.333,-4.733,,97.468,187.43,-4.733,98.051,189.624,-2.098,97.76,188.527,-3.415,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=165 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 3 3/8"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1152823,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"10""x11""",,"10""","11""","16' - 9 13/32""",59 SF,,,,,"0""","0""",438 m³/h,438 m³/h,0.00 in-wg,,,,,,,,2,8.591,,,10,11,Curve,106.949,161.01,-2.646,98.557,161.01,-2.646,115.34,161.01,-2.646,,98.557,160.594,-3.104,115.34,161.427,-2.187,106.949,161.01,-2.646,,"Additional Flow=0 m³/h | Area=59 SF | Flow=438 m³/h | Free Size=10""x11"" | Height=11"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=16' - 9 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 10 3/4"" | Lower End Top of Insulation Elevation=12' - 9 3/4"" | Overall Size=10""x11"" | Pressure Drop=0.00 in-wg | Size=10""x11"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 10 3/4"" | Upper End Top of Insulation Elevation=12' - 9 3/4"" | Velocity Pressure=0.01 in-wg | Width=10"""
1152842,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x8""",,"7""","8""","2' - 11 11/32""",7 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,7,8,Curve,60.715,157.886,-2.646,60.715,156.413,-2.646,60.715,159.358,-2.646,,60.423,156.413,-2.979,61.007,159.358,-2.312,60.715,157.886,-2.646,,"Additional Flow=0 m³/h | Area=7 SF | Flow=250 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=2' - 11 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 1/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 1/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.01 in-wg | Width=7"""
1152850,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x8""",,"7""","8""","0' - 7 23/32""",2 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,7,8,Curve,60.715,162.984,-2.646,60.715,163.305,-2.646,60.715,162.663,-2.646,,60.423,162.663,-2.979,61.007,163.305,-2.312,60.715,162.984,-2.646,,"Additional Flow=0 m³/h | Area=2 SF | Flow=250 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 7 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 1/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 1/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.01 in-wg | Width=7"""
1152870,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x8""",,"7""","8""","3' - 1 11/32""",8 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,7,8,Curve,78.215,157.969,-2.646,78.215,159.525,-2.646,78.215,156.413,-2.646,,77.923,156.413,-2.979,78.507,159.525,-2.312,78.215,157.969,-2.646,,"Additional Flow=0 m³/h | Area=8 SF | Flow=250 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 1 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 1/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 1/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.01 in-wg | Width=7"""
1152878,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x8""",,"7""","8""","0' - 5 9/16""",1 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,7,8,Curve,78.215,162.728,-2.646,78.215,162.96,-2.646,78.215,162.496,-2.646,,77.923,162.496,-2.979,78.507,162.96,-2.312,78.215,162.728,-2.646,,"Additional Flow=0 m³/h | Area=1 SF | Flow=250 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 5 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 1/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 1/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.01 in-wg | Width=7"""
1152880,Duct Fittings,Rectangular Cross,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"24""x12""-18""x12""-7""x12""-7""x12""",,,"12""","24""x12""-18""x12""-7""x12""-7""x12""",,1.56 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,4,25.539,,,24,12,Point,78.215,161.01,-2.646,,,,,,,270,77.84,159.927,-3.146,78.59,162.094,-2.146,78.215,161.01,-2.646,,"Duct Height=12"" | Duct Width 1=7"" | Duct Width 3=18"" | Duct Width 4=24"" | Free Size=24""x12""-18""x12""-7""x12""-7""x12"" | Insulation Thickness=0"" | Length1=13"" | Length1a=12"" | Length3=5"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=24""x12""-18""x12""-7""x12""-7""x12"" | Size=24""x12""-18""x12""-7""x12""-7""x12"" | Volume=1.56 CF"
1152890,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x8""",,"7""","8""","3' - 5 15/32""",9 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,7,8,Curve,98.082,158.047,-2.646,98.082,159.775,-2.646,98.082,156.32,-2.646,,97.79,156.32,-2.979,98.373,159.775,-2.312,98.082,158.047,-2.646,,"Additional Flow=0 m³/h | Area=9 SF | Flow=250 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 5 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 1/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 1/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.01 in-wg | Width=7"""
1152897,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x8""",,"7""","8""","0' - 10 7/32""",2 SF,,,,,"0""","0""",1114 m³/h,1114 m³/h,0.00 in-wg,,,,,,,,2,21.853,,,7,8,Curve,98.082,162.672,-2.646,98.082,163.098,-2.646,98.082,162.246,-2.646,,97.79,162.246,-2.979,98.373,163.098,-2.312,98.082,162.672,-2.646,,"Additional Flow=0 m³/h | Area=2 SF | Flow=1114 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 10 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 1/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 1/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.18 in-wg | Width=7"""
1152898,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"18""x12""",,"18""","12""","19' - 1 13/32""",96 SF,,,,,"0""","0""",1302 m³/h,1302 m³/h,0.01 in-wg,,,,,,,,2,25.539,,,18,12,Curve,88.148,161.01,-2.646,78.59,161.01,-2.646,97.707,161.01,-2.646,,78.59,160.26,-3.146,97.707,161.76,-2.146,88.148,161.01,-2.646,,"Additional Flow=0 m³/h | Area=96 SF | Flow=1302 m³/h | Free Size=18""x12"" | Height=12"" | Hydraulic Diameter=14"" | Insulation Thickness=0"" | Length=19' - 1 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 10 1/4"" | Lower End Top of Insulation Elevation=12' - 10 1/4"" | Overall Size=18""x12"" | Pressure Drop=0.01 in-wg | Size=18""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 10 1/4"" | Upper End Top of Insulation Elevation=12' - 10 1/4"" | Velocity Pressure=0.02 in-wg | Width=18"""
1152899,Duct Fittings,Rectangular Cross,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"18""x12""-10""x12""-7""x12""-7""x12""",,,"12""","18""x12""-10""x12""-7""x12""-7""x12""",,1.17 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,4,30.444,,,18,12,Point,98.082,161.01,-2.646,,,,,,,270,97.707,160.177,-3.146,98.457,161.844,-2.146,98.082,161.01,-2.646,,"Duct Height=12"" | Duct Width 1=7"" | Duct Width 3=10"" | Duct Width 4=18"" | Free Size=18""x12""-10""x12""-7""x12""-7""x12"" | Insulation Thickness=0"" | Length1=10"" | Length1a=9"" | Length3=5"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=18""x12""-10""x12""-7""x12""-7""x12"" | Size=18""x12""-10""x12""-7""x12""-7""x12"" | Volume=1.17 CF"
1152907,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x8""",,"7""","8""","3' - 9 17/32""",9 SF,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,,7,8,Curve,115.715,158.311,-2.646,115.715,160.209,-2.646,115.715,156.413,-2.646,,115.423,156.413,-2.979,116.007,160.209,-2.312,115.715,158.311,-2.646,,"Additional Flow=0 m³/h | Area=9 SF | Flow=250 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 9 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 1/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 1/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.01 in-wg | Width=7"""
1152914,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"10""x11""-7""x11""-7""x11""",,,"11""","10""x11""-7""x11""-7""x11""",,0.60 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,13.496,,,10,11,Point,115.715,161.01,-2.646,,,,,,,270,115.34,160.51,-3.104,116.007,161.51,-2.187,115.673,161.01,-2.646,,"Duct Height=11"" | Duct Length 1=6"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=10"" | Free Size=10""x11""-7""x11""-7""x11"" | Insulation Thickness=0"" | Length1a=5"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=10""x11""-7""x11""-7""x11"" | Size=10""x11""-7""x11""-7""x11"" | Volume=0.60 CF"
1152915,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x8""",,"7""","8""","1' - 6 1/32""",4 SF,,,,,"0""","0""",688 m³/h,688 m³/h,0.00 in-wg,,,,,,,,2,13.496,,,7,8,Curve,115.715,162.564,-2.646,115.715,163.315,-2.646,115.715,161.812,-2.646,,115.423,161.812,-2.979,116.007,163.315,-2.312,115.715,162.564,-2.646,,"Additional Flow=0 m³/h | Area=4 SF | Flow=688 m³/h | Free Size=7""x8"" | Height=8"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=1' - 6 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 1/4"" | Lower End Top of Insulation Elevation=12' - 8 1/4"" | Overall Size=7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 1/4"" | Upper End Top of Insulation Elevation=12' - 8 1/4"" | Velocity Pressure=0.07 in-wg | Width=7"""
1152997,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø","9""",,,"5' - 10 3/4""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,9,,,Curve,60.715,153.567,-3.13,60.715,156.212,-2.646,60.715,150.922,-3.615,,60.34,150.547,-3.615,61.09,156.212,-2.083,60.715,153.38,-2.849,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=250 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=5' - 10 3/4"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1153042,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø","9""",,,"2' - 5 1/8""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,9,,,Curve,78.215,164.163,-3.13,78.215,163.161,-2.646,78.215,165.166,-3.615,,77.84,163.161,-3.615,78.59,165.541,-2.271,78.215,164.351,-2.943,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=250 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 5 1/8"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1153047,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø","9""",,,"5' - 10 3/4""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,9,,,Curve,78.215,153.567,-3.13,78.215,156.212,-2.646,78.215,150.922,-3.615,,77.84,150.547,-3.615,78.59,156.212,-2.083,78.215,153.38,-2.849,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=250 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=5' - 10 3/4"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1153052,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø","9""",,,"3' - 7 1/32""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,9,,,Curve,98.082,163.505,-3.13,98.082,161.938,-2.646,98.082,165.073,-3.615,,97.707,161.935,-3.615,98.457,165.448,-2.267,98.082,163.691,-2.941,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=250 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=3' - 7 1/32"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1153057,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø","9""",,,"5' - 10 3/4""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,9,,,Curve,98.082,153.474,-3.13,98.082,156.118,-2.646,98.082,150.829,-3.615,,97.707,150.454,-3.615,98.457,156.118,-2.083,98.082,153.286,-2.849,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=250 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=5' - 10 3/4"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1153062,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø","9""",,,"5' - 10 3/4""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,9,,,Curve,115.715,153.567,-3.13,115.715,156.212,-2.646,115.715,150.922,-3.615,,115.34,150.547,-3.615,116.09,156.212,-2.083,115.715,153.38,-2.849,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=250 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=5' - 10 3/4"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1153067,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø","9""",,,"3' - 7 1/32""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,9,,,Curve,115.715,163.599,-3.13,115.715,162.031,-2.646,115.715,165.166,-3.615,,115.34,162.028,-3.615,116.09,165.541,-2.267,115.715,163.785,-2.941,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=250 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=3' - 7 1/32"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1153280,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x11""-7""x8""",,,,"7""x11""-7""x8""",1 SF,0.14 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,13.496,,,7,11,Point,115.715,161.51,-2.646,,,,,,,90,115.423,161.51,-3.104,116.007,161.812,-2.187,115.715,161.661,-2.646,,"Area=1 SF | Computed Length=4"" | Duct Height 1=11"" | Duct Height 2=8"" | Duct Length=4"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x11""-7""x8"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x11""-7""x8"" | Pressure Drop=0.02 in-wg | Size=7""x11""-7""x8"" | Volume=0.14 CF | WidthDelta=0"" | WidthOffset=120"""
1153281,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x11""-7""x8""",,,,"7""x11""-7""x8""",1 SF,0.14 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,7,11,Point,115.715,160.51,-2.646,,,,,,,270,115.423,160.209,-3.104,116.007,160.51,-2.187,115.715,160.36,-2.646,,"Area=1 SF | Computed Length=4"" | Duct Height 1=11"" | Duct Height 2=8"" | Duct Length=4"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x11""-7""x8"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x11""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x11""-7""x8"" | Volume=0.14 CF | WidthDelta=0"" | WidthOffset=120"""
1153377,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x20""",,"19""","20""","0' - 9 5/32""",5 SF,,,,,"0""","0""",302 m³/h,302 m³/h,0.00 in-wg,,,,,,,,2,5.92,,,19,20,Curve,54.794,168.205,-2.073,54.794,168.475,-1.803,54.794,167.935,-2.343,,54.002,167.345,-2.932,55.585,169.064,-1.214,54.794,168.205,-2.073,,"Additional Flow=0 m³/h | Area=5 SF | Flow=302 m³/h | Free Size=19""x20"" | Height=20"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=0' - 9 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 13/16"" | Lower End Top of Insulation Elevation=13' - 2 31/32"" | Overall Size=19""x20"" | Pressure Drop=0.00 in-wg | Size=19""x20"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 7 9/32"" | Upper End Top of Insulation Elevation=13' - 9 7/16"" | Velocity Pressure=0.00 in-wg | Width=19"""
1153385,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"20""x19""-20""x19""",,"20""","19""","20""x19""-20""x19""",,2.26 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.92,,,20,19,Point,54.794,167.632,-2.646,,,,,,,211.4,54.002,166.37,-3.866,55.585,168.524,-1.712,54.794,167.447,-2.789,,"Duct Height=19"" | Duct Length 1=5"" | Duct Width=20"" | Free Size=20""x19""-20""x19"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=20""x19""-20""x19"" | Pressure Drop=0.00 in-wg | Size=20""x19""-20""x19"" | Volume=2.26 CF"
1153550,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x7""-6""x6""",,,,"6""x7""-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,,6,7,Point,97.76,185.4,-2.39,,,,,,,90,97.51,185.4,-2.682,98.01,185.501,-2.098,97.76,185.451,-2.39,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x7""-6""x6"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3"" | Overall Size=6""x7""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x7""-6""x6"" | Volume=0.03 CF | WidthDelta=0"" | WidthOffset=120"""
1153616,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,6,6,Point,97.76,187.329,-2.39,,,,,,,90,97.468,187.329,-2.682,98.051,187.43,-2.098,97.76,187.379,-2.39,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1153617,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,6,6,Point,97.76,189.333,-4.833,,,,,,,240,97.468,189.041,-4.833,98.051,189.624,-4.733,97.76,189.333,-4.783,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1153712,Air Terminals,Supply Diffuser,8x8 Connection 4,L -1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""",,1 SF,0.09 CF,,,,,,50 m³/h,50 m³/h,0.06 in-wg,,,,,,,,1,0.49,,,4,4,Point,11.768,169.789,-4.167,,,,,,,0,10.668,168.689,-4.167,12.868,170.889,-3.833,11.768,169.789,-4,,"Area=1 SF | Diffuser Height=0' - 8"" | Diffuser Width=0' - 8"" | Duct Height=4"" | Duct Width=4"" | Flow=50 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.09 CF | Width 1=0' - 5 3/16"""
1154383,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,6,6,Point,99.098,188.508,10.167,,,,,,,120,98.806,188.216,10.167,99.39,188.8,10.267,99.098,188.508,10.217,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1154620,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"17""x16""-17""x16""",,"17""","16""","17""x16""-17""x16""",,1.42 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,24.328,,,17,16,Point,70.494,169.002,12.333,,,,,,,211.4,69.828,167.917,11.29,71.161,169.769,13.142,70.494,168.843,12.216,,"Duct Height=16"" | Duct Length 1=5"" | Duct Width=17"" | Free Size=17""x16""-17""x16"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=17""x16""-17""x16"" | Pressure Drop=0.00 in-wg | Size=17""x16""-17""x16"" | Volume=1.42 CF"
1154636,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"16""x17""-14""x17""-14""x17""",,,"17""","16""x17""-14""x17""-14""x17""",,2.64 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,24.328,,,16,17,Point,70.494,154.21,12.333,,,,,,,180,69.744,153.627,11.625,71.244,154.877,13.042,70.494,154.252,12.333,,"Duct Height=17"" | Duct Length 1=9"" | Duct Length 3=8"" | Duct Width 1=14"" | Duct Width 3=16"" | Free Size=16""x17""-14""x17""-14""x17"" | Insulation Thickness=0"" | Length1a=8"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=16""x17""-14""x17""-14""x17"" | Size=16""x17""-14""x17""-14""x17"" | Volume=2.64 CF"
1154638,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"14""x17""-14""x15""",,,,"14""x17""-14""x15""",1 SF,0.31 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,18.246,,,14,17,Point,71.244,154.21,12.333,,,,,,,0,71.244,153.627,11.625,71.446,154.794,13.042,71.345,154.21,12.333,,"Area=1 SF | Computed Length=2"" | Duct Height 1=17"" | Duct Height 2=15"" | Duct Length=2"" | Duct Width 1=14"" | Duct Width 2=14"" | Free Size=14""x17""-14""x15"" | Half Height 1=9"" | Half Height 2=8"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=8 1/2"" | OffsetWidth=7"" | Overall Size=14""x17""-14""x15"" | Pressure Drop=0.00 in-wg | Size=14""x17""-14""x15"" | Volume=0.31 CF | WidthDelta=0"" | WidthOffset=120"""
1154659,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"14""x17""-8""x9""",,,,"14""x17""-8""x9""",2 SF,0.82 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.082,,,14,17,Point,68.94,154.21,12.333,,,,,,,0,68.94,153.627,11.625,69.744,154.794,13.042,69.342,154.21,12.333,,"Area=2 SF | Computed Length=10"" | Duct Height 1=9"" | Duct Height 2=17"" | Duct Length=10"" | Duct Width 1=8"" | Duct Width 2=14"" | Free Size=14""x17""-8""x9"" | Half Height 1=5"" | Half Height 2=9"" | Half Width 1=4"" | Half Width 2=7"" | HeightDelta=8"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=10"" | Length 2=7"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4"" | Overall Size=14""x17""-8""x9"" | Pressure Drop=0.00 in-wg | Size=14""x17""-8""x9"" | Volume=0.82 CF | WidthDelta=6"" | WidthOffset=120"""
1155156,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"2' - 3""",,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,3,,,Curve,22.036,179.146,25.509,21.177,179.146,26.083,22.895,179.146,24.934,,21.177,179.021,24.934,23.02,179.271,26.208,22.098,179.146,25.571,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=20 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 3"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1155159,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,21.114,179.146,26.083,,,,,,,0,21.114,179.021,25.958,21.177,179.271,26.208,21.145,179.146,26.083,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1155160,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","4""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,4,4,Point,22.895,179.146,24.833,,,,,,,120,22.728,178.979,24.833,23.061,179.312,24.934,22.895,179.146,24.884,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=4""x4""-3""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=4""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1155450,Air Terminals,Supply Diffuser,12x12 Connection 2,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,165 m³/h,165 m³/h,0.06 in-wg,,,,,,,,1,1.619,,,6,6,Point,78.102,188.215,23.833,,,,,,,0,76.452,186.565,23.833,79.752,189.865,24.167,78.102,188.215,24,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=165 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1155451,Air Terminals,Supply Diffuser,12x12 Connection 2,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,165 m³/h,165 m³/h,0.06 in-wg,,,,,,,,1,1.619,,,6,6,Point,99.098,188.511,23.833,,,,,,,0,97.448,186.861,23.833,100.748,190.161,24.167,99.098,188.511,24,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=165 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1155452,Air Terminals,Supply Diffuser,6x6 Connection 3,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""",,1 SF,0.06 CF,,,,,,20 m³/h,20 m³/h,0.06 in-wg,,,,,,,,1,0.196,,,3,3,Point,105.382,186.799,24.138,,,,,,,0,104.419,185.836,24.138,106.344,187.761,24.471,105.382,186.799,24.304,,"Area=1 SF | Diffuser Height=0' - 7"" | Diffuser Width=0' - 7"" | Duct Height=3"" | Duct Width=3"" | Flow=20 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.06 CF | Width 1=0' - 4 9/16"""
1155453,Air Terminals,Supply Diffuser,6x6 Connection 3,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""",,1 SF,0.06 CF,,,,,,20 m³/h,20 m³/h,0.06 in-wg,,,,,,,,1,0.196,,,3,3,Point,114.094,186.799,24.138,,,,,,,0,113.132,185.836,24.138,115.057,187.761,24.471,114.094,186.799,24.304,,"Area=1 SF | Diffuser Height=0' - 7"" | Diffuser Width=0' - 7"" | Duct Height=3"" | Duct Width=3"" | Flow=20 m³/h | Pressure Drop=0.06 in-wg | Size=3""x3"" | Volume=0.06 CF | Width 1=0' - 4 9/16"""
1155454,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x6""",,"5""","6""","0' - 1 13/16""",0 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,5,5.5,Curve,105.665,185.132,24.496,105.59,185.132,24.496,105.741,185.132,24.496,,105.59,184.924,24.267,105.741,185.34,24.726,105.665,185.132,24.496,,"Additional Flow=0 m³/h | Area=0 SF | Flow=20 m³/h | Free Size=5""x5 1/2"" | Height=6"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 1 13/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 7/32"" | Lower End Top of Insulation Elevation=9' - 8 23/32"" | Overall Size=5""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 7/32"" | Upper End Top of Insulation Elevation=9' - 8 23/32"" | Velocity Pressure=0.00 in-wg | Width=5"""
1155455,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"10""x10""-10""x10""-6""x10""",,,"10""","10""x10""-10""x10""-5 1/2""x10""",,0.47 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,7.259,,,10,10,Point,78.102,185.132,25.833,,,,,,,180,77.789,184.715,25.417,78.414,185.632,26.25,78.102,185.174,25.833,,"Duct Height=10"" | Duct Length 1=4"" | Duct Length 3=6"" | Duct Width 1=10"" | Duct Width 3=6"" | Free Size=10""x10""-10""x10""-5 1/2""x10"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=10""x10""-10""x10""-5 1/2""x10"" | Size=10""x10""-10""x10""-6""x10"" | Volume=0.47 CF"
1155457,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""-8""x8""-6""x8""",,,"8""","8""x8""-8""x8""-5 1/2""x8""",,0.30 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.022,,,8,8,Point,99.098,185.132,24.496,,,,,,,180,98.786,184.799,24.163,99.411,185.549,24.83,99.098,185.174,24.496,,"Duct Height=8"" | Duct Length 1=4"" | Duct Length 3=5"" | Duct Width 1=8"" | Duct Width 3=6"" | Free Size=8""x8""-8""x8""-5 1/2""x8"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=8""x8""-8""x8""-5 1/2""x8"" | Size=8""x8""-8""x8""-6""x8"" | Volume=0.30 CF"
1155466,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""",,"8""","8""","0' - 6 1/32""",1 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.00 in-wg,,,,,,,,2,4.022,,,8,8,Curve,79.825,185.132,25.165,79.825,185.132,24.913,79.825,185.132,25.417,,79.492,184.799,24.913,80.158,185.465,25.417,79.825,185.132,25.165,,"Additional Flow=0 m³/h | Area=1 SF | Flow=205 m³/h | Free Size=8""x8"" | Height=8"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=0' - 6 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 31/32"" | Lower End Top of Insulation Elevation=9' - 10 31/32"" | Overall Size=8""x8"" | Pressure Drop=0.00 in-wg | Size=8""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 5"" | Upper End Top of Insulation Elevation=10' - 5"" | Velocity Pressure=0.00 in-wg | Width=8"""
1155468,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""",,"8""","8""","0' - 9 1/2""",2 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.00 in-wg,,,,,,,,2,4.022,,,8,8,Curve,79.012,185.132,25.833,79.408,185.132,25.833,78.615,185.132,25.833,,78.615,184.799,25.5,79.408,185.465,26.167,79.012,185.132,25.833,,"Additional Flow=0 m³/h | Area=2 SF | Flow=205 m³/h | Free Size=8""x8"" | Height=8"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=0' - 9 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 6"" | Lower End Top of Insulation Elevation=11' - 2"" | Overall Size=8""x8"" | Pressure Drop=0.00 in-wg | Size=8""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 6"" | Upper End Top of Insulation Elevation=11' - 2"" | Velocity Pressure=0.00 in-wg | Width=8"""
1155469,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""-8""x8""",,"8""","8""","8""x8""-8""x8""",,0.37 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,4.022,,,8,8,Point,79.825,185.132,25.833,,,,,,,120,79.408,184.799,25.417,80.158,185.465,26.167,79.783,185.132,25.792,,"Duct Height=8"" | Duct Length 1=5"" | Duct Width=8"" | Free Size=8""x8""-8""x8"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=8""x8""-8""x8"" | Pressure Drop=0.01 in-wg | Size=8""x8""-8""x8"" | Volume=0.37 CF"
