ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1155477,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""",,"8""","8""","8' - 6 7/8""",23 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.00 in-wg,,,,,,,,2,4.022,,,8,8,Curve,84.528,185.132,24.496,88.815,185.132,24.496,80.242,185.132,24.496,,80.242,184.799,24.163,88.815,185.465,24.83,84.528,185.132,24.496,,"Additional Flow=0 m³/h | Area=23 SF | Flow=205 m³/h | Free Size=8""x8"" | Height=8"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=8' - 6 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 1 31/32"" | Lower End Top of Insulation Elevation=9' - 9 31/32"" | Overall Size=8""x8"" | Pressure Drop=0.00 in-wg | Size=8""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 1 31/32"" | Upper End Top of Insulation Elevation=9' - 9 31/32"" | Velocity Pressure=0.00 in-wg | Width=8"""
1155486,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""","1' - 1 3/32""",2 SF,,,,,"0""","0""",165 m³/h,165 m³/h,0.00 in-wg,,,,,,,,2,3.237,,,5.5,6,Curve,78.102,186.579,25.833,78.102,186.034,25.833,78.102,187.125,25.833,,77.873,186.034,25.583,78.331,187.125,26.083,78.102,186.579,25.833,,"Additional Flow=0 m³/h | Area=2 SF | Flow=165 m³/h | Free Size=5 1/2""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=1' - 1 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 7"" | Lower End Top of Insulation Elevation=11' - 1"" | Overall Size=5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 7"" | Upper End Top of Insulation Elevation=11' - 1"" | Velocity Pressure=0.01 in-wg | Width=6"""
1155589,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","0' - 1 7/32""",0 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,5,5,Curve,114.353,185.132,24.496,114.302,185.132,24.496,114.403,185.132,24.496,,114.302,184.924,24.288,114.403,185.34,24.705,114.353,185.132,24.496,,"Additional Flow=0 m³/h | Area=0 SF | Flow=0 m³/h | Free Size=5""x5"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 1 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 15/32"" | Lower End Top of Insulation Elevation=9' - 8 15/32"" | Overall Size=5""x5"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 15/32"" | Upper End Top of Insulation Elevation=9' - 8 15/32"" | Velocity Pressure=0.00 in-wg | Width=5"""
1155957,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","0' - 5 21/32""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Curve,68.025,165.909,25.833,68.261,165.909,25.833,67.789,165.909,25.833,,67.789,165.764,25.688,68.261,166.055,25.979,68.025,165.909,25.833,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 5 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 8 1/4"" | Lower End Top of Insulation Elevation=10' - 11 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 8 1/4"" | Upper End Top of Insulation Elevation=10' - 11 3/4"" | Velocity Pressure=0.01 in-wg | Width=4"""
1155976,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""",,"8""","8""","15' - 7 3/8""",42 SF,,,,,"0""","0""",300 m³/h,300 m³/h,0.01 in-wg,,,,,,,,2,5.886,,,8,8,Curve,69.13,177.457,25.833,69.13,169.649,25.833,69.13,185.265,25.833,,68.797,169.649,25.5,69.463,185.265,26.167,69.13,177.457,25.833,,"Additional Flow=0 m³/h | Area=42 SF | Flow=300 m³/h | Free Size=8""x8"" | Height=8"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=15' - 7 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 6"" | Lower End Top of Insulation Elevation=11' - 2"" | Overall Size=8""x8"" | Pressure Drop=0.01 in-wg | Size=8""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 6"" | Upper End Top of Insulation Elevation=11' - 2"" | Velocity Pressure=0.01 in-wg | Width=8"""
1155983,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""-4""x8""-4""x8""",,,"8""","8""x8""-3 1/2""x8""-3 1/2""x8""",,0.20 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,5.886,,,8,8,Point,69.13,165.909,25.833,,,,,,,180,68.713,165.764,25.5,69.547,166.139,26.167,69.13,165.951,25.833,,"Duct Height=8"" | Duct Length 1=5"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=8"" | Free Size=8""x8""-3 1/2""x8""-3 1/2""x8"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=8""x8""-3 1/2""x8""-3 1/2""x8"" | Size=8""x8""-4""x8""-4""x8"" | Volume=0.20 CF"
1155984,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","13' - 10 5/8""",16 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.02 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Curve,109.971,165.909,24.567,116.913,165.909,24.567,103.029,165.909,24.567,,103.029,165.764,24.421,116.913,166.055,24.713,109.971,165.909,24.567,,"Additional Flow=0 m³/h | Area=16 SF | Flow=60 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=13' - 10 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 1/16"" | Lower End Top of Insulation Elevation=9' - 8 9/16"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.02 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 1/16"" | Upper End Top of Insulation Elevation=9' - 8 9/16"" | Velocity Pressure=0.01 in-wg | Width=4"""
1156183,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","4""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,4,4,Point,2.048,159.012,24.333,,,,,,,120,1.882,158.845,24.333,2.215,159.178,24.434,2.048,159.012,24.384,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=4""x4""-3""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=4""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1156184,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","4""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,4,4,Point,2.055,152.874,24.333,,,,,,,120,1.888,152.708,24.333,2.221,153.041,24.434,2.055,152.874,24.384,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=4""x4""-3""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=4""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1156185,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","4""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,4,4,Point,2.048,165.083,24.333,,,,,,,120,1.882,164.916,24.333,2.215,165.249,24.434,2.048,165.083,24.384,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=4""x4""-3""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=4""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1156186,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","4""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,4,4,Point,2.048,171.646,24.333,,,,,,,120,1.882,171.479,24.333,2.215,171.812,24.434,2.048,171.646,24.384,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=4""x4""-3""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=4""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1156213,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","0' - 8 1/2""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Curve,67.56,165.909,25.25,67.56,165.909,25.604,67.56,165.909,24.896,,67.414,165.764,24.896,67.705,166.055,25.604,67.56,165.909,25.25,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 3/4"" | Lower End Top of Insulation Elevation=9' - 10 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 7 1/4"" | Upper End Top of Insulation Elevation=10' - 7 1/4"" | Velocity Pressure=0.01 in-wg | Width=4"""
1156220,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Point,67.56,165.909,25.833,,,,,,,180,67.414,165.764,25.604,67.789,166.055,25.979,67.601,165.909,25.792,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1156253,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","7' - 11""",9 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.01 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Curve,63.372,165.909,24.667,59.414,165.909,24.667,67.33,165.909,24.667,,59.414,165.764,24.521,67.33,166.055,24.813,63.372,165.909,24.667,,"Additional Flow=0 m³/h | Area=9 SF | Flow=60 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=7' - 11"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 6 1/4"" | Lower End Top of Insulation Elevation=9' - 9 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 6 1/4"" | Upper End Top of Insulation Elevation=9' - 9 3/4"" | Velocity Pressure=0.01 in-wg | Width=4"""
1156295,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""","0' - 7 3/16""",1 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,,6,6,Curve,79.883,165.909,25.2,79.883,165.909,25.5,79.883,165.909,24.9,,79.633,165.659,24.9,80.133,166.159,25.5,79.883,165.909,25.2,,"Additional Flow=0 m³/h | Area=1 SF | Flow=180 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=0' - 7 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 10 13/16"" | Lower End Top of Insulation Elevation=9' - 10 13/16"" | Overall Size=6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 6"" | Upper End Top of Insulation Elevation=10' - 6"" | Velocity Pressure=0.01 in-wg | Width=6"""
1156303,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""","5' - 2""",10 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,,6,6,Curve,76.966,165.909,25.833,74.382,165.909,25.833,79.55,165.909,25.833,,74.382,165.659,25.583,79.55,166.159,26.083,76.966,165.909,25.833,,"Additional Flow=0 m³/h | Area=10 SF | Flow=180 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=5' - 2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 7"" | Lower End Top of Insulation Elevation=11' - 1"" | Overall Size=6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 7"" | Upper End Top of Insulation Elevation=11' - 1"" | Velocity Pressure=0.01 in-wg | Width=6"""
1156364,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""-6""x6""",,"6""","6""","6""x6""-6""x6""",,0.17 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,3.531,,,6,6,Point,79.883,165.909,25.833,,,,,,,90,79.55,165.659,25.5,80.133,166.159,26.083,79.842,165.909,25.792,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=6""x6""-6""x6"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=6""x6""-6""x6"" | Pressure Drop=0.01 in-wg | Size=6""x6""-6""x6"" | Volume=0.17 CF"
1156561,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","0' - 11 21/32""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3.5,4,Curve,59.185,165.145,24.667,59.185,165.63,24.667,59.185,164.659,24.667,,59.039,164.659,24.5,59.331,165.63,24.833,59.185,165.145,24.667,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 11 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 6"" | Lower End Top of Insulation Elevation=9' - 10"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 6"" | Upper End Top of Insulation Elevation=9' - 10"" | Velocity Pressure=0.01 in-wg | Width=4"""
1156592,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","0' - 6 7/8""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3.5,4,Curve,74.052,164.946,25.833,74.052,165.233,25.833,74.052,164.659,25.833,,73.906,164.659,25.667,74.198,165.233,26,74.052,164.946,25.833,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 6 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 8"" | Lower End Top of Insulation Elevation=11' - 0"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 8"" | Upper End Top of Insulation Elevation=11' - 0"" | Velocity Pressure=0.01 in-wg | Width=4"""
1156599,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-7""x7""-4""x7""",,,"7""","7""x7""-7""x7""-3 1/2""x7""",,0.17 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.709,,,7,7,Point,74.052,165.909,25.833,,,,,,,0,73.823,165.534,25.542,74.281,166.201,26.125,74.052,165.868,25.833,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=4"" | Free Size=7""x7""-7""x7""-3 1/2""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7""-3 1/2""x7"" | Size=7""x7""-7""x7""-4""x7"" | Volume=0.17 CF"
1156600,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""",,"7""","7""","3' - 11 3/32""",9 SF,,,,,"0""","0""",240 m³/h,240 m³/h,0.00 in-wg,,,,,,,,2,4.709,,,7,7,Curve,71.861,165.909,25.833,69.899,165.909,25.833,73.823,165.909,25.833,,69.899,165.618,25.542,73.823,166.201,26.125,71.861,165.909,25.833,,"Additional Flow=0 m³/h | Area=9 SF | Flow=240 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 11 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 6 1/2"" | Lower End Top of Insulation Elevation=11' - 1 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 6 1/2"" | Upper End Top of Insulation Elevation=11' - 1 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1156610,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","0' - 10 9/32""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3.5,4,Curve,88.241,165.088,24.567,88.241,165.517,24.567,88.241,164.659,24.567,,88.095,164.659,24.4,88.387,165.517,24.733,88.241,165.088,24.567,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 10 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 13/16"" | Lower End Top of Insulation Elevation=9' - 8 13/16"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 13/16"" | Upper End Top of Insulation Elevation=9' - 8 13/16"" | Velocity Pressure=0.01 in-wg | Width=4"""
1156617,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""-5""x5""-4""x5""",,,"5""","5""x5""-5""x5""-3 1/2""x5""",,0.09 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,3.531,,,5,5,Point,88.241,165.909,24.567,,,,,,,0,88.012,165.618,24.358,88.47,166.118,24.775,88.241,165.868,24.567,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=5"" | Duct Width 3=4"" | Free Size=5""x5""-5""x5""-3 1/2""x5"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5""x5""-5""x5""-3 1/2""x5"" | Size=5""x5""-5""x5""-4""x5"" | Volume=0.09 CF"
1156618,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""","7' - 8 11/32""",15 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.00 in-wg,,,,,,,,2,3.531,,,6,6,Curve,84.064,165.909,24.567,87.911,165.909,24.567,80.217,165.909,24.567,,80.217,165.659,24.317,87.911,166.159,24.817,84.064,165.909,24.567,,"Additional Flow=0 m³/h | Area=15 SF | Flow=180 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=7' - 8 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 13/16"" | Lower End Top of Insulation Elevation=9' - 9 13/16"" | Overall Size=6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 13/16"" | Upper End Top of Insulation Elevation=9' - 9 13/16"" | Velocity Pressure=0.01 in-wg | Width=6"""
1156626,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","0' - 11 21/32""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3.5,4,Curve,102.8,165.145,24.567,102.8,165.63,24.567,102.8,164.659,24.567,,102.654,164.659,24.4,102.946,165.63,24.733,102.8,165.145,24.567,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 11 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 13/16"" | Lower End Top of Insulation Elevation=9' - 8 13/16"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 13/16"" | Upper End Top of Insulation Elevation=9' - 8 13/16"" | Velocity Pressure=0.01 in-wg | Width=4"""
1156633,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""-4""x4""",,,"4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.05 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.354,,,3.5,3.5,Point,102.8,165.909,24.567,,,,,,,0,102.571,165.68,24.421,103.029,166.055,24.713,102.8,165.868,24.567,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Size=4""x4""-4""x4""-4""x4"" | Volume=0.05 CF"
1156634,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","13' - 11 13/32""",23 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.01 in-wg,,,,,,,,2,2.354,,,5,5,Curve,95.445,165.909,24.567,102.42,165.909,24.567,88.47,165.909,24.567,,88.47,165.701,24.358,102.42,166.118,24.775,95.445,165.909,24.567,,"Additional Flow=0 m³/h | Area=23 SF | Flow=120 m³/h | Free Size=5""x5"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=13' - 11 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 5/16"" | Lower End Top of Insulation Elevation=9' - 9 5/16"" | Overall Size=5""x5"" | Pressure Drop=0.01 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 5/16"" | Upper End Top of Insulation Elevation=9' - 9 5/16"" | Velocity Pressure=0.01 in-wg | Width=5"""
1156642,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","0' - 11 21/32""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3.5,4,Curve,117.143,165.145,24.567,117.143,165.63,24.567,117.143,164.659,24.567,,116.997,164.659,24.4,117.288,165.63,24.733,117.143,165.145,24.567,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3 1/2""x4"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 11 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 13/16"" | Lower End Top of Insulation Elevation=9' - 8 13/16"" | Overall Size=3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 13/16"" | Upper End Top of Insulation Elevation=9' - 8 13/16"" | Velocity Pressure=0.01 in-wg | Width=4"""
1156749,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3,3.5,4,Point,117.143,164.659,24.567,,,,,,,270,116.997,164.559,24.4,117.288,164.659,24.733,117.143,164.609,24.567,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x4""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1156750,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3,3.5,4,Point,102.8,164.659,24.567,,,,,,,270,102.654,164.559,24.4,102.946,164.659,24.733,102.8,164.609,24.567,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x4""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1156751,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3,3.5,4,Point,88.241,164.659,24.567,,,,,,,270,88.095,164.559,24.4,88.387,164.659,24.733,88.241,164.609,24.567,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x4""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1156752,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3,3.5,4,Point,74.052,164.659,25.833,,,,,,,270,73.906,164.559,25.667,74.198,164.659,26,74.052,164.609,25.833,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x4""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1156753,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,3,3.5,4,Point,59.185,164.659,24.667,,,,,,,270,59.039,164.559,24.5,59.331,164.659,24.833,59.185,164.609,24.667,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x4""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1156979,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""",,"24""","15""","14' - 11 7/8""",97 SF,,,,,"0""","0""",9446 m³/h,9446 m³/h,0.05 in-wg,,,,,,,,2,185.315,,,24,15,Curve,22.532,188.388,-3,30.027,188.388,-3,15.038,188.388,-3,,15.038,187.388,-3.625,30.027,189.388,-2.375,22.532,188.388,-3,,"Additional Flow=0 m³/h | Area=97 SF | Flow=9446 m³/h | Free Size=24""x15"" | Height=15"" | Hydraulic Diameter=18"" | Insulation Thickness=0"" | Length=14' - 11 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=24""x15"" | Pressure Drop=0.05 in-wg | Size=24""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.31 in-wg | Width=24"""
1157667,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","11' - 1 23/32""",13 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Curve,11.768,177.243,-2.208,11.768,171.671,-2.208,11.768,182.815,-2.208,,11.622,171.671,-2.354,11.914,182.815,-2.062,11.768,177.243,-2.208,,"Additional Flow=0 m³/h | Area=13 SF | Flow=50 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=11' - 1 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 7 3/4"" | Lower End Top of Insulation Elevation=12' - 11 1/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 7 3/4"" | Upper End Top of Insulation Elevation=12' - 11 1/4"" | Velocity Pressure=0.01 in-wg | Width=4"""
1157674,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","12' - 4 1/2""",14 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Curve,18.184,183.044,-2.208,11.997,183.044,-2.208,24.372,183.044,-2.208,,11.997,182.898,-2.354,24.372,183.19,-2.062,18.184,183.044,-2.208,,"Additional Flow=0 m³/h | Area=14 SF | Flow=50 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=12' - 4 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 7 3/4"" | Lower End Top of Insulation Elevation=12' - 11 1/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 7 3/4"" | Upper End Top of Insulation Elevation=12' - 11 1/4"" | Velocity Pressure=0.01 in-wg | Width=4"""
1157693,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"2' - 7 3/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,3,,,Curve,11.768,170.705,-2.97,11.768,171.621,-2.208,11.768,169.789,-3.733,,11.643,169.664,-3.733,11.893,171.621,-2.083,11.768,170.643,-2.908,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 7 3/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1157697,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","4""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.981,,3,4,4,Point,11.768,169.789,-3.833,,,,,,,120,11.601,169.623,-3.833,11.934,169.956,-3.733,11.768,169.789,-3.783,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=4""x4""-3""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=4""x4""-3""ø | Pressure Drop=0.01 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1158976,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x7""",,"6""","7""","0' - 3 3/32""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,6,7,Curve,65.517,186.671,24.646,65.517,186.8,24.646,65.517,186.542,24.646,,65.267,186.542,24.354,65.767,186.8,24.938,65.517,186.671,24.646,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=6""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=0' - 3 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 1/4"" | Lower End Top of Insulation Elevation=9' - 11 1/4"" | Overall Size=6""x7"" | Pressure Drop=0.00 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 1/4"" | Upper End Top of Insulation Elevation=9' - 11 1/4"" | Velocity Pressure=0.00 in-wg | Width=6"""
1164429,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""-30""x24""",,"30""","24""","30""x24""-30""x24""",,13.33 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,62.782,,,30,24,Point,68.548,190.827,25.354,,,,,,,270,67.298,189.577,24.354,69.882,192.161,26.354,68.59,190.869,25.354,,"Duct Height=24"" | Duct Length 1=16"" | Duct Width=30"" | Free Size=30""x24""-30""x24"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x24""-30""x24"" | Pressure Drop=0.01 in-wg | Size=30""x24""-30""x24"" | Volume=13.33 CF"
1164571,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"24""x30""-24""x30""",,"24""","30""","24""x30""-24""x30""",,10.83 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,62.782,,,24,30,Point,73.835,190.827,25.354,,,,,,,90,72.752,189.577,24.271,74.835,192.077,26.354,73.794,190.827,25.313,,"Duct Height=30"" | Duct Length 1=13"" | Duct Width=24"" | Free Size=24""x30""-24""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x30""-24""x30"" | Pressure Drop=0.01 in-wg | Size=24""x30""-24""x30"" | Volume=10.83 CF"
1164675,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""",,"30""","24""","15' - 9 11/32""",142 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,24,Curve,73.835,190.827,6.871,73.835,190.827,14.76,73.835,190.827,-1.018,,72.835,189.577,-1.018,74.835,192.077,14.76,73.835,190.827,6.871,,"Additional Flow=0 m³/h | Area=142 SF | Flow=3200 m³/h | Free Size=30""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=15' - 9 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-16' - 0 7/32"" | Lower End Top of Insulation Elevation=-16' - 0 7/32"" | Overall Size=30""x24"" | Pressure Drop=0.00 in-wg | Size=30""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-0' - 2 7/8"" | Upper End Top of Insulation Elevation=-0' - 2 7/8"" | Velocity Pressure=0.01 in-wg | Width=30"""
1164682,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""",,"30""","24""","1' - 10 1/4""",17 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,24,Curve,71.825,190.827,-2.102,72.752,190.827,-2.102,70.899,190.827,-2.102,,70.899,189.577,-3.102,72.752,192.077,-1.102,71.825,190.827,-2.102,,"Additional Flow=0 m³/h | Area=17 SF | Flow=3200 m³/h | Free Size=30""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=1' - 10 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-18' - 1 7/32"" | Lower End Top of Insulation Elevation=-16' - 1 7/32"" | Overall Size=30""x24"" | Pressure Drop=0.00 in-wg | Size=30""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-18' - 1 7/32"" | Upper End Top of Insulation Elevation=-16' - 1 7/32"" | Velocity Pressure=0.01 in-wg | Width=30"""
1164746,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x3 1/2""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3.5,3.5,Point,11.768,171.671,-2.208,,,,,,,270,11.622,171.621,-2.354,11.914,171.671,-2.062,11.768,171.646,-2.208,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x3 1/2""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.00 CF"
1165427,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x12""-7""x8""",,,,"7""x12""-7""x8""",1 SF,0.20 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,7,12,Point,78.215,162.094,-2.646,,,,,,,90,77.923,162.094,-3.146,78.507,162.496,-2.146,78.215,162.295,-2.646,,"Area=1 SF | Computed Length=5"" | Duct Height 1=12"" | Duct Height 2=8"" | Duct Length=5"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x12""-7""x8"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=3 1/2"" | Overall Size=7""x12""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x12""-7""x8"" | Volume=0.20 CF | WidthDelta=0"" | WidthOffset=120"""
1165428,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x12""-7""x8""",,,,"7""x12""-7""x8""",1 SF,0.20 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,7,12,Point,78.215,159.927,-2.646,,,,,,,270,77.923,159.525,-3.146,78.507,159.927,-2.146,78.215,159.726,-2.646,,"Area=1 SF | Computed Length=5"" | Duct Height 1=12"" | Duct Height 2=8"" | Duct Length=5"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x12""-7""x8"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=3 1/2"" | Overall Size=7""x12""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x12""-7""x8"" | Volume=0.20 CF | WidthDelta=0"" | WidthOffset=120"""
1165429,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x12""-7""x8""",,,,"7""x12""-7""x8""",1 SF,0.20 CF,,,,"0""","0""",,,0.06 in-wg,,,,,,,,2,21.853,,,7,12,Point,98.082,161.844,-2.646,,,,,,,90,97.79,161.844,-3.146,98.373,162.246,-2.146,98.082,162.045,-2.646,,"Area=1 SF | Computed Length=5"" | Duct Height 1=12"" | Duct Height 2=8"" | Duct Length=5"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x12""-7""x8"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=3 1/2"" | Overall Size=7""x12""-7""x8"" | Pressure Drop=0.06 in-wg | Size=7""x12""-7""x8"" | Volume=0.20 CF | WidthDelta=0"" | WidthOffset=120"""
1165430,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x12""-7""x8""",,,,"7""x12""-7""x8""",1 SF,0.20 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,7,12,Point,98.082,160.177,-2.646,,,,,,,270,97.79,159.775,-3.146,98.373,160.177,-2.146,98.082,159.976,-2.646,,"Area=1 SF | Computed Length=5"" | Duct Height 1=12"" | Duct Height 2=8"" | Duct Length=5"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x12""-7""x8"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=3 1/2"" | Overall Size=7""x12""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x12""-7""x8"" | Volume=0.20 CF | WidthDelta=0"" | WidthOffset=120"""
1165431,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"10""x12""-10""x11""",,,,"10""x12""-10""x11""",1 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.591,,,10,12,Point,98.457,161.01,-2.646,,,,,,,0,98.457,160.594,-3.146,98.557,161.427,-2.146,98.507,161.01,-2.646,,"Area=1 SF | Computed Length=1"" | Duct Height 1=12"" | Duct Height 2=11"" | Duct Length=1"" | Duct Width 1=10"" | Duct Width 2=10"" | Free Size=10""x12""-10""x11"" | Half Height 1=6"" | Half Height 2=6"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=5"" | Overall Size=10""x12""-10""x11"" | Pressure Drop=0.00 in-wg | Size=10""x12""-10""x11"" | Volume=0.08 CF | WidthDelta=0"" | WidthOffset=120"""
1165434,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,7,8,Point,60.715,163.305,-2.646,,,,,,,90,60.34,163.305,-3.021,61.09,163.506,-2.271,60.715,163.406,-2.646,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1165435,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,6,6,Point,60.715,165.166,-3.917,,,,,,,240,60.34,164.791,-3.917,61.09,165.541,-3.615,60.715,165.166,-3.766,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
1165437,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,6,6,Point,60.715,150.922,-3.917,,,,,,,240,60.34,150.547,-3.917,61.09,151.297,-3.615,60.715,150.922,-3.766,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
1165438,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,7,8,Point,78.215,162.96,-2.646,,,,,,,90,77.84,162.96,-3.021,78.59,163.161,-2.271,78.215,163.06,-2.646,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1165439,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,6,6,Point,78.215,165.166,-3.917,,,,,,,240,77.84,164.791,-3.917,78.59,165.541,-3.615,78.215,165.166,-3.766,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
1165440,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,7,8,Point,78.215,156.413,-2.646,,,,,,,270,77.84,156.212,-3.021,78.59,156.413,-2.271,78.215,156.313,-2.646,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1165441,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,6,6,Point,78.215,150.922,-3.917,,,,,,,240,77.84,150.547,-3.917,78.59,151.297,-3.615,78.215,150.922,-3.766,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
1165442,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,21.853,,9,7,8,Point,98.082,163.098,-2.646,,,,,,,90,97.707,163.098,-3.021,98.457,163.299,-2.271,98.082,163.199,-2.646,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1165443,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,4.905,,9,6,6,Point,98.082,165.073,-3.917,,,,,,,240,97.707,164.698,-3.917,98.457,165.448,-3.615,98.082,165.073,-3.766,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.03 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
