ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1165444,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,7,8,Point,98.082,156.32,-2.646,,,,,,,270,97.707,156.118,-3.021,98.457,156.32,-2.271,98.082,156.219,-2.646,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1165445,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,6,6,Point,98.082,150.829,-3.917,,,,,,,240,97.707,150.454,-3.917,98.457,151.204,-3.615,98.082,150.829,-3.766,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
1165446,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,7,8,Point,115.715,156.413,-2.646,,,,,,,270,115.34,156.212,-3.021,116.09,156.413,-2.271,115.715,156.313,-2.646,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1165447,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,6,6,Point,115.715,150.922,-3.917,,,,,,,240,115.34,150.547,-3.917,116.09,151.297,-3.615,115.715,150.922,-3.766,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
1165448,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.496,,9,7,8,Point,115.715,163.315,-2.646,,,,,,,90,115.34,163.315,-3.021,116.09,163.516,-2.271,115.715,163.416,-2.646,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1165449,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-6""x6""","9""","6""","6""","9""ø-6""x6""",1 SF,0.11 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,4.905,,9,6,6,Point,115.715,165.166,-3.917,,,,,,,240,115.34,164.791,-3.917,116.09,165.541,-3.615,115.715,165.166,-3.766,,"Area=1 SF | Duct Diameter=9"" | Duct Height=6"" | Duct Radius=5"" | Duct Width=6"" | Free Size=9""ø-6""x6"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=9""ø-6""x6"" | Pressure Drop=0.03 in-wg | Size=9""ø-6""x6"" | Volume=0.11 CF"
1165543,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","5' - 3 3/16""",8 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,4.5,4.5,Curve,129.598,188.036,25.746,129.598,185.403,25.746,129.598,190.669,25.746,,129.411,185.403,25.559,129.786,190.669,25.934,129.598,188.036,25.746,,"Additional Flow=0 m³/h | Area=8 SF | Flow=0 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=5' - 3 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 6 23/32"" | Lower End Top of Insulation Elevation=10' - 11 7/32"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 6 23/32"" | Upper End Top of Insulation Elevation=10' - 11 7/32"" | Velocity Pressure=0.00 in-wg | Width=5"""
1165803,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"18""x14""-18""x14""-4""x14""",,,"14""","18""x14""-18""x14""-3 1/2""x14""",,0.83 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,18.246,,,18,14,Point,28.798,183.04,-1.34,,,,,,,240,27.965,182.456,-1.569,29.548,183.623,-1.111,28.757,183.04,-1.34,,"Duct Height=14"" | Duct Length 1=3"" | Duct Length 3=10"" | Duct Width 1=18"" | Duct Width 3=4"" | Free Size=18""x14""-18""x14""-3 1/2""x14"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=9"" | Lining Thickness=0"" | Overall Size=18""x14""-18""x14""-3 1/2""x14"" | Size=18""x14""-18""x14""-4""x14"" | Volume=0.83 CF"
1165804,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"18""x14""",,"18""","14""","13' - 0 11/32""",69 SF,,,,,"0""","0""",880 m³/h,880 m³/h,0.00 in-wg,,,,,,,,2,17.265,,,18,14,Curve,28.798,183.04,5.403,28.798,183.04,11.917,28.798,183.04,-1.111,,28.048,182.456,-1.111,29.548,183.623,11.917,28.798,183.04,5.403,,"Additional Flow=0 m³/h | Area=69 SF | Flow=880 m³/h | Free Size=18""x14"" | Height=14"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=13' - 0 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-1' - 1 11/32"" | Lower End Top of Insulation Elevation=-1' - 1 11/32"" | Overall Size=18""x14"" | Pressure Drop=0.00 in-wg | Size=18""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 11"" | Upper End Top of Insulation Elevation=11' - 11"" | Velocity Pressure=0.01 in-wg | Width=18"""
1165812,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Point,11.768,183.044,-2.208,,,,,,,180,11.622,182.815,-2.354,11.997,183.19,-2.062,11.809,183.003,-2.208,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1166109,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"18""x14""",,"18""","14""","0' - 9 5/32""",4 SF,,,,,"0""","0""",930 m³/h,930 m³/h,0.00 in-wg,,,,,,,,2,18.246,,,18,14,Curve,28.798,183.04,-1.951,28.798,183.04,-1.569,28.798,183.04,-2.333,,28.048,182.456,-2.333,29.548,183.623,-1.569,28.798,183.04,-1.951,,"Additional Flow=0 m³/h | Area=4 SF | Flow=930 m³/h | Free Size=18""x14"" | Height=14"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 9 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 8"" | Lower End Top of Insulation Elevation=12' - 8"" | Overall Size=18""x14"" | Pressure Drop=0.00 in-wg | Size=18""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 5 5/32"" | Upper End Top of Insulation Elevation=13' - 5 5/32"" | Velocity Pressure=0.01 in-wg | Width=18"""
1166172,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"14""x18""",,"14""","18""","0' - 2 19/32""",1 SF,,,,,"0""","0""",930 m³/h,930 m³/h,0.00 in-wg,,,,,,,,2,18.246,,,14,18,Curve,28.801,184.217,-3,28.801,184.109,-3,28.801,184.325,-3,,28.217,184.109,-3.75,29.384,184.325,-2.25,28.801,184.217,-3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=930 m³/h | Free Size=14""x18"" | Height=18"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 2 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 3"" | Lower End Top of Insulation Elevation=12' - 9"" | Overall Size=14""x18"" | Pressure Drop=0.00 in-wg | Size=14""x18"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 3"" | Upper End Top of Insulation Elevation=12' - 9"" | Velocity Pressure=0.01 in-wg | Width=14"""
1166184,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"14""x15""",,"14""","15""","14' - 0 17/32""",68 SF,,,,,"0""","0""",2770 m³/h,2770 m³/h,0.02 in-wg,,,,,,,,2,54.345,,,14,15,Curve,63.195,185.963,-2.999,56.172,185.96,-3,70.217,185.965,-2.999,,56.172,185.377,-3.625,70.218,186.548,-2.374,63.195,185.963,-2.999,,"Additional Flow=0 m³/h | Area=68 SF | Flow=2770 m³/h | Free Size=14""x15"" | Height=15"" | Hydraulic Diameter=14"" | Insulation Thickness=0"" | Length=14' - 0 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=14""x15"" | Pressure Drop=0.02 in-wg | Size=14""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.08 in-wg | Width=14"""
1166608,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"13""x13""",,"13""","13""","14' - 10""",64 SF,,,,,"0""","0""",7646 m³/h,7646 m³/h,0.20 in-wg,,,,,,,,2,150,,,13,13,Curve,74.084,188.388,5.625,74.084,188.388,13.042,74.084,188.388,-1.792,,73.543,187.846,-1.792,74.626,188.929,13.042,74.084,188.388,5.625,,"Additional Flow=0 m³/h | Area=64 SF | Flow=7646 m³/h | Free Size=13""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=14' - 10"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2 1/2"" | Lower End Top of Insulation Elevation=13' - 2 1/2"" | Overall Size=13""x13"" | Pressure Drop=0.20 in-wg | Size=13""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=28' - 0 1/2"" | Upper End Top of Insulation Elevation=28' - 0 1/2"" | Velocity Pressure=0.92 in-wg | Width=13"""
1166620,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"13""x13""",,"13""","13""","19' - 8 15/16""",86 SF,,,,,"0""","0""",7646 m³/h,7646 m³/h,0.27 in-wg,,,,,,,,2,150,,,13,13,Curve,63.586,188.388,-2.417,73.459,188.388,-2.417,53.713,188.388,-2.417,,53.713,187.846,-2.958,73.459,188.929,-1.875,63.586,188.388,-2.417,,"Additional Flow=0 m³/h | Area=86 SF | Flow=7646 m³/h | Free Size=13""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=19' - 8 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 0 1/2"" | Lower End Top of Insulation Elevation=13' - 1 1/2"" | Overall Size=13""x13"" | Pressure Drop=0.27 in-wg | Size=13""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 0 1/2"" | Upper End Top of Insulation Elevation=13' - 1 1/2"" | Velocity Pressure=0.92 in-wg | Width=13"""
1166712,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"13""x13""-13""x13""",,"13""","13""","13""x13""-13""x13""",,1.47 CF,,,,"0""","0""",,,1.05 in-wg,,,,,,,,2,150,,,13,13,Point,74.084,188.388,-2.417,,,,,,,120,73.459,187.846,-2.958,74.626,188.929,-1.792,74.043,188.388,-2.375,,"Duct Height=13"" | Duct Length 1=8"" | Duct Width=13"" | Free Size=13""x13""-13""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=13""x13""-13""x13"" | Pressure Drop=1.05 in-wg | Size=13""x13""-13""x13"" | Volume=1.47 CF"
1166836,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x19""",,"19""","19""","2' - 3 3/8""",14 SF,,,,,"0""","0""",2770 m³/h,2770 m³/h,0.00 in-wg,,,,,,,,2,54.345,,,19,19,Curve,71.861,185.965,-2.999,73.001,185.966,-2.999,70.72,185.965,-2.999,,70.72,185.173,-3.791,73.001,186.757,-2.207,71.861,185.965,-2.999,,"Additional Flow=0 m³/h | Area=14 SF | Flow=2770 m³/h | Free Size=19""x19"" | Height=19"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=2' - 3 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 2 1/2"" | Lower End Top of Insulation Elevation=12' - 9 1/2"" | Overall Size=19""x19"" | Pressure Drop=0.00 in-wg | Size=19""x19"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 2 1/2"" | Upper End Top of Insulation Elevation=12' - 9 1/2"" | Velocity Pressure=0.03 in-wg | Width=19"""
1167200,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x19""-19""x19""",,"19""","19""","19""x19""-19""x19""",,4.39 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,54.345,,,19,19,Point,73.876,185.966,-2.999,,,,,,,120,73.001,185.174,-3.79,74.668,186.757,-2.124,73.834,185.966,-2.957,,"Duct Height=19"" | Duct Length 1=10"" | Duct Width=19"" | Free Size=19""x19""-19""x19"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=19""x19""-19""x19"" | Pressure Drop=0.03 in-wg | Size=19""x19""-19""x19"" | Volume=4.39 CF"
1168849,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""",,"30""","15""","15' - 5 1/32""",116 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,19.573,180.414,-3.146,27.282,180.414,-3.146,11.864,180.414,-3.146,,11.864,179.164,-3.771,27.282,181.664,-2.521,19.573,180.414,-3.146,,"Additional Flow=0 m³/h | Area=116 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=15' - 5 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 2 3/4"" | Lower End Top of Insulation Elevation=12' - 5 3/4"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 2 3/4"" | Upper End Top of Insulation Elevation=12' - 5 3/4"" | Velocity Pressure=0.00 in-wg | Width=30"""
1168865,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""",,"30""","15""","6' - 1 7/8""",46 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,27.99,180.414,30.089,27.99,180.414,27.01,27.99,180.414,33.167,,27.365,179.164,27.01,28.615,181.664,33.167,27.99,180.414,30.089,,"Additional Flow=0 m³/h | Area=46 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=6' - 1 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=42' - 0 1/8"" | Lower End Top of Insulation Elevation=42' - 0 1/8"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=48' - 2"" | Upper End Top of Insulation Elevation=48' - 2"" | Velocity Pressure=0.00 in-wg | Width=30"""
1169283,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"15""x30""",,"15""","30""","6' - 1 7/8""",46 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,15,30,Curve,28.035,177.374,30.089,28.035,177.374,27.01,28.035,177.374,33.167,,27.41,176.124,27.01,28.66,178.624,33.167,28.035,177.374,30.089,,"Additional Flow=0 m³/h | Area=46 SF | Flow=0 m³/h | Free Size=15""x30"" | Height=30"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=6' - 1 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=42' - 0 1/8"" | Lower End Top of Insulation Elevation=42' - 0 1/8"" | Overall Size=15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30"" | Size Lock=False | Upper End Bottom of Insulation Elevation=48' - 2"" | Upper End Top of Insulation Elevation=48' - 2"" | Velocity Pressure=0.00 in-wg | Width=15"""
1170080,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 1,Exhaust Air AUH,,,"30""x15""",,"30""","15""","20' - 6 19/32""",154 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,29.617,177.374,25.354,29.617,177.374,15.079,29.617,177.374,35.628,,28.992,176.124,15.079,30.242,178.624,35.628,29.617,177.374,25.354,,"Additional Flow=0 m³/h | Area=154 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=20' - 6 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=30' - 0 15/16"" | Lower End Top of Insulation Elevation=30' - 0 15/16"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=50' - 7 17/32"" | Upper End Top of Insulation Elevation=50' - 7 17/32"" | Velocity Pressure=0.00 in-wg | Width=30"""
1170437,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""",,"30""","15""","17' - 0 7/32""",128 SF,,,,,"0""","0""",,,,,,,,,,,2,,,,30,15,Curve,20.373,180.414,-4.592,11.864,180.414,-4.592,28.882,180.414,-4.592,,11.864,179.164,-5.217,28.882,181.664,-3.967,20.373,180.414,-4.592,,"Additional Flow=0 m³/h | Area=128 SF | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=17' - 0 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 9 13/32"" | Lower End Top of Insulation Elevation=11' - 0 13/32"" | Overall Size=30""x15"" | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 9 13/32"" | Upper End Top of Insulation Elevation=11' - 0 13/32"" | Width=30"""
1170582,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""",,"30""","15""","20' - 6 9/32""",154 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,29.59,180.414,25.305,29.59,180.414,15.044,29.59,180.414,35.566,,28.965,179.164,15.044,30.215,181.664,35.566,29.59,180.414,25.305,,"Additional Flow=0 m³/h | Area=154 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=20' - 6 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=30' - 0 17/32"" | Lower End Top of Insulation Elevation=30' - 0 17/32"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=50' - 6 25/32"" | Upper End Top of Insulation Elevation=50' - 6 25/32"" | Velocity Pressure=0.00 in-wg | Width=30"""
1170937,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x20""",,"19""","20""","12' - 6 13/32""",81 SF,,,,,"0""","0""",302 m³/h,302 m³/h,0.00 in-wg,,,,,,,,2,5.92,,,19,20,Curve,54.794,175.473,-1.5,54.794,169.206,-1.5,54.794,181.74,-1.5,,54.002,169.206,-2.333,55.585,181.74,-0.667,54.794,175.473,-1.5,,"Additional Flow=0 m³/h | Area=81 SF | Flow=302 m³/h | Free Size=19""x20"" | Height=20"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=12' - 6 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 8"" | Lower End Top of Insulation Elevation=14' - 4"" | Overall Size=19""x20"" | Pressure Drop=0.00 in-wg | Size=19""x20"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 8"" | Upper End Top of Insulation Elevation=14' - 4"" | Velocity Pressure=0.00 in-wg | Width=19"""
1171042,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x20""",,"19""","20""","1' - 2 3/8""",8 SF,,,,,"0""","0""",302 m³/h,302 m³/h,0.00 in-wg,,,,,,,,2,5.92,,,19,20,Curve,54.794,184.695,-3,54.794,185.294,-3,54.794,184.097,-3,,54.002,184.097,-3.833,55.585,185.294,-2.167,54.794,184.695,-3,,"Additional Flow=0 m³/h | Area=8 SF | Flow=302 m³/h | Free Size=19""x20"" | Height=20"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=1' - 2 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 2"" | Lower End Top of Insulation Elevation=12' - 10"" | Overall Size=19""x20"" | Pressure Drop=0.00 in-wg | Size=19""x20"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 2"" | Upper End Top of Insulation Elevation=12' - 10"" | Velocity Pressure=0.00 in-wg | Width=19"""
1171043,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x20""",,"19""","20""","1' - 3 3/16""",8 SF,,,,,"0""","0""",302 m³/h,302 m³/h,0.00 in-wg,,,,,,,,2,5.92,,,19,20,Curve,54.794,182.918,-2.25,54.794,183.365,-2.697,54.794,182.471,-1.803,,54.002,181.882,-3.286,55.585,183.954,-1.214,54.794,182.918,-2.25,,"Additional Flow=0 m³/h | Area=8 SF | Flow=302 m³/h | Free Size=19""x20"" | Height=20"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=1' - 3 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 9/16"" | Lower End Top of Insulation Elevation=12' - 10 23/32"" | Overall Size=19""x20"" | Pressure Drop=0.00 in-wg | Size=19""x20"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 7 9/32"" | Upper End Top of Insulation Elevation=13' - 9 7/16"" | Velocity Pressure=0.00 in-wg | Width=19"""
1171044,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x20""-14""x20""-14""x20""",,,"20""","19""x20""-14""x20""-14""x20""",,3.62 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,54.345,,,19,20,Point,54.794,185.96,-3,,,,,,,360,53.919,185.294,-3.833,55.669,186.544,-2.167,54.794,185.919,-3,,"Duct Height=20"" | Duct Length 1=11"" | Duct Length 3=8"" | Duct Width 1=14"" | Duct Width 3=19"" | Free Size=19""x20""-14""x20""-14""x20"" | Insulation Thickness=0"" | Length1a=10"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=19""x20""-14""x20""-14""x20"" | Size=19""x20""-14""x20""-14""x20"" | Volume=3.62 CF"
1171045,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"30""x15""",,"30""","15""","14' - 9 1/2""",111 SF,,,,,"0""","0""",3398 m³/h,3398 m³/h,0.00 in-wg,,,,,,,,2,66.671,,,30,15,Curve,20.738,185.96,-3,28.134,185.96,-3,13.342,185.96,-3,,13.342,184.71,-3.625,28.134,187.21,-2.375,20.738,185.96,-3,,"Additional Flow=0 m³/h | Area=111 SF | Flow=3398 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=14' - 9 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.03 in-wg | Width=30"""
1171047,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"20""x19""-20""x19""",,"20""","19""","20""x19""-20""x19""",,2.26 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.92,,,20,19,Point,54.794,183.668,-3,,,,,,,240,54.002,182.776,-3.833,55.585,184.097,-2.108,54.794,183.436,-2.971,,"Duct Height=19"" | Duct Length 1=5"" | Duct Width=20"" | Free Size=20""x19""-20""x19"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=20""x19""-20""x19"" | Pressure Drop=0.00 in-wg | Size=20""x19""-20""x19"" | Volume=2.26 CF"
1171056,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"20""x19""-20""x19""",,"20""","19""","20""x19""-20""x19""",,2.26 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.92,,,20,19,Point,54.794,168.778,-1.5,,,,,,,98.421,54.002,167.885,-2.434,55.585,170.039,-0.28,54.794,168.962,-1.357,,"Duct Height=19"" | Duct Length 1=5"" | Duct Width=20"" | Free Size=20""x19""-20""x19"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=20""x19""-20""x19"" | Pressure Drop=0.00 in-wg | Size=20""x19""-20""x19"" | Volume=2.26 CF"
1171059,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"20""x19""-20""x19""",,"20""","19""","20""x19""-20""x19""",,2.26 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.92,,,20,19,Point,54.794,182.168,-1.5,,,,,,,211.4,54.002,180.906,-2.434,55.585,183.06,-0.28,54.794,181.983,-1.357,,"Duct Height=19"" | Duct Length 1=5"" | Duct Width=20"" | Free Size=20""x19""-20""x19"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=20""x19""-20""x19"" | Pressure Drop=0.00 in-wg | Size=20""x19""-20""x19"" | Volume=2.26 CF"
1203502,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 35,Return Air,,,"4""x4""",,"4""","4""","12' - 2 27/32""",14 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.01 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Curve,20.081,159.748,24.689,26.199,159.748,24.689,13.963,159.748,24.689,,13.963,159.602,24.543,26.199,159.894,24.835,20.081,159.748,24.689,,"Additional Flow=0 m³/h | Area=14 SF | Flow=50 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=12' - 2 27/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=24' - 6 17/32"" | Lower End Top of Insulation Elevation=24' - 10 1/32"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=24' - 6 17/32"" | Upper End Top of Insulation Elevation=24' - 10 1/32"" | Velocity Pressure=0.01 in-wg | Width=4"""
1203600,Flex Ducts,,Flex - Round,L 1,,Mechanical Return Air 35,Return Air,,,"3""ø","3""",,,"1' - 8 9/16""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,Curve,7.034,168.101,24.561,7.806,168.101,24.689,6.263,168.101,24.434,,6.138,167.976,24.434,7.812,168.226,24.878,6.975,168.101,24.656,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 8 9/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1203604,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""-3""ø","3""","4""","4""","4""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,4,4,Point,6.263,168.101,24.333,,,,,,,120,6.097,167.934,24.333,6.43,168.267,24.434,6.263,168.101,24.384,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=4""x4""-3""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=4""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1203607,Flex Ducts,,Flex - Round,L 1,,Mechanical Return Air 35,Return Air,,,"3""ø","3""",,,"1' - 8 31/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,Curve,7.008,155.379,24.561,7.795,155.379,24.689,6.222,155.379,24.434,,6.097,155.254,24.434,7.801,155.504,24.886,6.949,155.379,24.66,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 8 31/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1203611,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""-3""ø","3""","4""","4""","4""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,4,4,Point,6.222,155.379,24.333,,,,,,,120,6.055,155.212,24.333,6.388,155.545,24.434,6.222,155.379,24.384,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=4""x4""-3""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=4""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1212417,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x10""",,"12""","10""","3' - 11 5/8""",15 SF,,,,,"0""","0""",640 m³/h,640 m³/h,0.00 in-wg,,,,,,,,2,12.556,,,12,10,Curve,2.941,207.846,24.53,4.925,207.846,24.53,0.957,207.846,24.53,,0.957,207.346,24.114,4.925,208.346,24.947,2.941,207.846,24.53,,"Additional Flow=0 m³/h | Area=15 SF | Flow=640 m³/h | Free Size=12""x10"" | Height=10"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=3' - 11 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 1 3/8"" | Lower End Top of Insulation Elevation=9' - 11 3/8"" | Overall Size=12""x10"" | Pressure Drop=0.00 in-wg | Size=12""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 1 3/8"" | Upper End Top of Insulation Elevation=9' - 11 3/8"" | Velocity Pressure=0.01 in-wg | Width=12"""
1212473,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","1' - 8 3/32""",3 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.00 in-wg,,,,,,,,2,2.354,,,5,5,Curve,32.225,207.846,25.243,32.96,207.846,24.842,31.49,207.846,25.643,,31.39,207.637,24.659,33.06,208.054,25.826,32.225,207.846,25.243,,"Additional Flow=0 m³/h | Area=3 SF | Flow=120 m³/h | Free Size=5""x5"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=1' - 8 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7 29/32"" | Lower End Top of Insulation Elevation=10' - 0 5/16"" | Overall Size=5""x5"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 5 17/32"" | Upper End Top of Insulation Elevation=10' - 9 29/32"" | Velocity Pressure=0.01 in-wg | Width=5"""
1212495,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x5""",,"4""","5""","0' - 8 21/32""",1 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.00 in-wg,,,,,,,,2,2.354,,,4,4.5,Curve,33.655,207.846,24.731,34.016,207.846,24.731,33.295,207.846,24.731,,33.295,207.679,24.544,34.016,208.012,24.919,33.655,207.846,24.731,,"Additional Flow=0 m³/h | Area=1 SF | Flow=120 m³/h | Free Size=4""x4 1/2"" | Height=5"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 8 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 6 17/32"" | Lower End Top of Insulation Elevation=9' - 11 1/32"" | Overall Size=4""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 6 17/32"" | Upper End Top of Insulation Elevation=9' - 11 1/32"" | Velocity Pressure=0.02 in-wg | Width=4"""
1212711,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x9""",,"14""","9""","0' - 8 29/32""",3 SF,,,,,"0""","0""",730 m³/h,730 m³/h,0.00 in-wg,,,,,,,,2,14.322,,,14,9,Curve,25.312,207.846,24.53,24.94,207.846,24.53,25.683,207.846,24.53,,24.94,207.262,24.155,25.683,208.429,24.905,25.312,207.846,24.53,,"Additional Flow=0 m³/h | Area=3 SF | Flow=730 m³/h | Free Size=14""x9"" | Height=9"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=0' - 8 29/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 1 7/8"" | Lower End Top of Insulation Elevation=9' - 10 7/8"" | Overall Size=14""x9"" | Pressure Drop=0.00 in-wg | Size=14""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 1 7/8"" | Upper End Top of Insulation Elevation=9' - 10 7/8"" | Velocity Pressure=0.02 in-wg | Width=14"""
1223160,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x5""-4""x4""",,,,"4""x4 1/2""-3 1/2""x3 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.766,,,4,4.5,Point,43.27,207.846,24.731,,,,,,,180,43.169,207.679,24.544,43.27,208.012,24.919,43.22,207.846,24.731,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=4""x4 1/2""-3 1/2""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 3/4"" | Overall Size=4""x4 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x5""-4""x4"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1223699,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x10""",,"12""","10""","0' - 2 13/32""",1 SF,,,,,"0""","0""",700 m³/h,700 m³/h,0.00 in-wg,,,,,,,,2,13.733,,,12,10,Curve,15.242,207.846,24.53,15.142,207.846,24.53,15.343,207.846,24.53,,15.142,207.346,24.114,15.343,208.346,24.947,15.242,207.846,24.53,,"Additional Flow=0 m³/h | Area=1 SF | Flow=700 m³/h | Free Size=12""x10"" | Height=10"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=0' - 2 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 1 3/8"" | Lower End Top of Insulation Elevation=9' - 11 3/8"" | Overall Size=12""x10"" | Pressure Drop=0.00 in-wg | Size=12""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 1 3/8"" | Upper End Top of Insulation Elevation=9' - 11 3/8"" | Velocity Pressure=0.02 in-wg | Width=12"""
1223820,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","8' - 6 1/2""",10 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.01 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Curve,48.369,207.846,24.731,44.098,207.846,24.731,52.64,207.846,24.731,,44.098,207.7,24.585,52.64,207.991,24.877,48.369,207.846,24.731,,"Additional Flow=0 m³/h | Area=10 SF | Flow=60 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=8' - 6 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7 1/32"" | Lower End Top of Insulation Elevation=9' - 10 17/32"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 7 1/32"" | Upper End Top of Insulation Elevation=9' - 10 17/32"" | Velocity Pressure=0.01 in-wg | Width=4"""
1223859,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","9' - 0 9/16""",9 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.01 in-wg,,,,,,,,2,0.589,,,3,3,Curve,58.309,207.846,24.731,53.786,207.846,24.731,62.833,207.846,24.731,,53.786,207.721,24.606,62.833,207.971,24.856,58.309,207.846,24.731,,"Additional Flow=0 m³/h | Area=9 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=9' - 0 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7 9/32"" | Lower End Top of Insulation Elevation=9' - 10 9/32"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 7 9/32"" | Upper End Top of Insulation Elevation=9' - 10 9/32"" | Velocity Pressure=0.00 in-wg | Width=3"""
1223895,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,Point,63.042,207.846,24.731,,,,,,,90,62.833,207.637,24.606,63.167,207.971,24.856,63,207.804,24.731,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1230314,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,5.14,205.05,24.083,,,,,,,0,4.75,204.659,23.896,5.53,205.46,24.083,5.14,205.059,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1230322,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,14.934,205.374,24.083,,,,,,,0,14.543,204.984,23.896,15.324,205.785,24.083,14.934,205.384,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1230329,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,24.534,205.666,24.083,,,,,,,0,24.143,205.276,23.896,24.924,206.076,24.083,24.534,205.676,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1230340,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,34.224,205.666,24.083,,,,,,,0,33.834,205.276,23.896,34.615,206.076,24.083,34.224,205.676,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1230347,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,43.89,205.666,24.083,,,,,,,0,43.499,205.276,23.896,44.28,206.076,24.083,43.89,205.676,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1230354,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,53.577,205.666,24.083,,,,,,,0,53.187,205.276,23.896,53.968,206.076,24.083,53.577,205.676,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1230361,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,63.042,205.666,24.083,,,,,,,0,62.651,205.276,23.896,63.432,206.076,24.083,63.042,205.676,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1230927,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""x3""",,,,"3 1/2""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Point,52.64,207.846,24.731,,,,,,,0,52.64,207.7,24.585,52.69,207.991,24.877,52.665,207.846,24.731,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=3 1/2""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=1"" | WidthOffset=120"""
1230950,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x10""-12""x10""-3""x10""",,,"10""","12""x10""-12""x10""-3""x10""",,0.36 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,13.145,,,12,10,Point,5.133,207.846,24.53,,,,,,,0,4.925,207.262,24.114,5.341,208.346,24.947,5.133,207.804,24.53,,"Duct Height=10"" | Duct Length 1=3"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=3"" | Free Size=12""x10""-12""x10""-3""x10"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x10""-12""x10""-3""x10"" | Size=12""x10""-12""x10""-3""x10"" | Volume=0.36 CF"
1230970,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"13""x9""",,"13""","9""","0' - 1 5/32""",0 SF,,,,,"0""","0""",730 m³/h,730 m³/h,0.00 in-wg,,,,,,,,2,14.322,,,13,9,Curve,24.791,207.846,24.53,24.742,207.846,24.53,24.839,207.846,24.53,,24.742,207.304,24.155,24.839,208.387,24.905,24.791,207.846,24.53,,"Additional Flow=0 m³/h | Area=0 SF | Flow=730 m³/h | Free Size=13""x9"" | Height=9"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=0' - 1 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 1 7/8"" | Lower End Top of Insulation Elevation=9' - 10 7/8"" | Overall Size=13""x9"" | Pressure Drop=0.00 in-wg | Size=13""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 1 7/8"" | Upper End Top of Insulation Elevation=9' - 10 7/8"" | Velocity Pressure=0.02 in-wg | Width=13"""
1231009,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x5""-4""x5""-3""x5""",,,"5""","4""x4 1/2""-4""x4 1/2""-3""x4 1/2""",,0.06 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.354,,,4,4.5,Point,34.224,207.846,24.731,,,,,,,0,34.016,207.596,24.544,34.433,208.012,24.919,34.224,207.804,24.731,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=4""x4 1/2""-4""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4""x4 1/2""-4""x4 1/2""-3""x4 1/2"" | Size=4""x5""-4""x5""-3""x5"" | Volume=0.06 CF"
1231010,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x5""",,"4""","5""","8' - 8 27/32""",12 SF,,,,,"0""","0""",90 m³/h,90 m³/h,0.01 in-wg,,,,,,,,2,1.766,,,4,4.5,Curve,38.801,207.846,24.731,43.169,207.846,24.731,34.433,207.846,24.731,,34.433,207.679,24.544,43.169,208.012,24.919,38.801,207.846,24.731,,"Additional Flow=0 m³/h | Area=12 SF | Flow=90 m³/h | Free Size=4""x4 1/2"" | Height=5"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=8' - 8 27/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 6 17/32"" | Lower End Top of Insulation Elevation=9' - 11 1/32"" | Overall Size=4""x4 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 6 17/32"" | Upper End Top of Insulation Elevation=9' - 11 1/32"" | Velocity Pressure=0.01 in-wg | Width=4"""
1231013,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x5""-3""x3""",,,,"3""x4 1/2""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,4.5,Point,34.224,207.596,24.731,,,,,,,270,34.099,207.445,24.544,34.349,207.596,24.919,34.224,207.52,24.731,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1231028,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""-3""x3 1/2""",,0.04 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.766,,,3.5,3.5,Point,43.89,207.846,24.731,,,,,,,0,43.681,207.616,24.585,44.098,207.991,24.877,43.89,207.804,24.731,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2""-3""x3 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2""-3""x3 1/2"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.04 CF"
1231029,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","0' - 4 15/16""",0 SF,,,,,"0""","0""",90 m³/h,90 m³/h,0.00 in-wg,,,,,,,,2,1.766,,,3.5,3.5,Curve,43.476,207.846,24.731,43.27,207.846,24.731,43.681,207.846,24.731,,43.27,207.7,24.585,43.681,207.991,24.877,43.476,207.846,24.731,,"Additional Flow=0 m³/h | Area=0 SF | Flow=90 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 4 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7 1/32"" | Lower End Top of Insulation Elevation=9' - 10 17/32"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 7 1/32"" | Upper End Top of Insulation Elevation=9' - 10 17/32"" | Velocity Pressure=0.02 in-wg | Width=4"""
1231032,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x4""-3""x3""",,,,"3""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,3.5,Point,43.89,207.616,24.731,,,,,,,270,43.765,207.566,24.585,44.015,207.616,24.877,43.89,207.591,24.731,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
