ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1231046,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""-3""x3""",,,"3""","3""x3""-3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.177,,,3,3,Point,53.577,207.846,24.731,,,,,,,0,53.369,207.637,24.606,53.786,207.971,24.856,53.577,207.804,24.731,,"Duct Height=3"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=3"" | Duct Width 3=3"" | Free Size=3""x3""-3""x3""-3""x3"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3""-3""x3"" | Size=3""x3""-3""x3""-3""x3"" | Volume=0.03 CF"
1231047,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","0' - 8 5/32""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3,Curve,53.03,207.846,24.731,52.69,207.846,24.731,53.369,207.846,24.731,,52.69,207.721,24.606,53.369,207.971,24.856,53.03,207.846,24.731,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 8 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 7 9/32"" | Lower End Top of Insulation Elevation=9' - 10 9/32"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 7 9/32"" | Upper End Top of Insulation Elevation=9' - 10 9/32"" | Velocity Pressure=0.02 in-wg | Width=3"""
1231056,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"2' - 1 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,63.042,206.62,24.504,63.042,207.575,24.731,63.042,205.666,24.277,,62.917,205.541,24.277,63.167,207.578,24.885,63.042,206.56,24.581,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 1 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1231059,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,63.042,207.637,24.731,,,,,,,270,62.917,207.575,24.606,63.167,207.637,24.856,63.042,207.606,24.731,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1231060,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,63.042,205.666,24.083,,,,,,,120,62.837,205.466,24.083,63.247,205.866,24.277,63.042,205.666,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1231077,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"2' - 1 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,53.577,206.62,24.504,53.577,207.575,24.731,53.577,205.666,24.277,,53.452,205.541,24.277,53.702,207.578,24.885,53.577,206.56,24.581,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 1 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1231080,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,53.577,207.637,24.731,,,,,,,270,53.452,207.575,24.606,53.702,207.637,24.856,53.577,207.606,24.731,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1231081,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,53.577,205.666,24.083,,,,,,,120,53.372,205.466,24.083,53.782,205.866,24.277,53.577,205.666,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1231104,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"2' - 0 7/8""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,43.89,206.585,24.504,43.89,207.504,24.731,43.89,205.666,24.277,,43.765,205.541,24.277,44.015,207.507,24.879,43.89,206.524,24.578,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0 7/8"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1231107,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,43.89,207.566,24.731,,,,,,,270,43.765,207.504,24.606,44.015,207.566,24.856,43.89,207.535,24.731,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1231108,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,43.89,205.666,24.083,,,,,,,120,43.685,205.466,24.083,44.095,205.866,24.277,43.89,205.666,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1231143,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 11 5/16""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,34.224,206.524,24.504,34.224,207.382,24.731,34.224,205.666,24.277,,34.099,205.541,24.277,34.349,207.385,24.868,34.224,206.463,24.573,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 11 5/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1231146,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,34.224,207.445,24.731,,,,,,,270,34.099,207.382,24.606,34.349,207.445,24.856,34.224,207.413,24.731,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1231147,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,34.224,205.666,24.083,,,,,,,120,34.019,205.466,24.083,34.429,205.866,24.277,34.224,205.666,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1231724,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""",,"30""","24""","7' - 2 15/32""",65 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,24,Curve,68.548,195.764,25.354,68.548,192.161,25.354,68.548,199.367,25.354,,67.298,192.161,24.354,69.798,199.367,26.354,68.548,195.764,25.354,,"Additional Flow=0 m³/h | Area=65 SF | Flow=3200 m³/h | Free Size=30""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=7' - 2 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 1/4"" | Lower End Top of Insulation Elevation=11' - 4 1/4"" | Overall Size=30""x24"" | Pressure Drop=0.00 in-wg | Size=30""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 1/4"" | Upper End Top of Insulation Elevation=11' - 4 1/4"" | Velocity Pressure=0.01 in-wg | Width=30"""
1231725,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""",,"30""","24""","0' - 10 3/8""",8 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,24,Curve,68.548,200.45,23.838,68.548,200.45,24.271,68.548,200.45,23.406,,67.298,199.45,23.406,69.798,201.45,24.271,68.548,200.45,23.838,,"Additional Flow=0 m³/h | Area=8 SF | Flow=3200 m³/h | Free Size=30""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=0' - 10 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 4 7/8"" | Lower End Top of Insulation Elevation=8' - 4 7/8"" | Overall Size=30""x24"" | Pressure Drop=0.00 in-wg | Size=30""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 1/4"" | Upper End Top of Insulation Elevation=9' - 3 1/4"" | Velocity Pressure=0.01 in-wg | Width=30"""
1231726,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"24""x30""-24""x30""",,"24""","30""","24""x30""-24""x30""",,10.83 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,62.782,,,24,30,Point,68.548,200.45,25.354,,,,,,,120,67.298,199.367,24.271,69.798,201.45,26.354,68.548,200.409,25.313,,"Duct Height=30"" | Duct Length 1=13"" | Duct Width=24"" | Free Size=24""x30""-24""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x30""-24""x30"" | Pressure Drop=0.01 in-wg | Size=24""x30""-24""x30"" | Volume=10.83 CF"
1232309,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"11""x12""",,"11""","12""","0' - 1""",0 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,11,12,Curve,73.918,197.715,12.958,73.918,197.715,12.917,73.918,197.715,13,,73.459,197.215,12.917,74.376,198.215,13,73.918,197.715,12.958,,"Additional Flow=0 m³/h | Area=0 SF | Flow=0 m³/h | Free Size=11""x12"" | Height=12"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=0' - 1"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 11"" | Lower End Top of Insulation Elevation=12' - 11"" | Overall Size=11""x12"" | Pressure Drop=0.00 in-wg | Size=11""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 0"" | Upper End Top of Insulation Elevation=13' - 0"" | Velocity Pressure=0.00 in-wg | Width=11"""
1232312,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"11""x12""-12""x11""",,,,"11""x12""-12""x11""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,12,12,Point,73.918,197.715,13,,,,,,,240,73.418,197.215,13,74.418,198.215,13.101,73.918,197.715,13.05,,"Area=1 SF | Computed Length=1"" | Duct Height 1=12"" | Duct Height 2=11"" | Duct Length=1"" | Duct Width 1=11"" | Duct Width 2=12"" | Free Size=11""x12""-12""x11"" | Half Height 1=6"" | Half Height 2=6"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=5 1/2"" | Overall Size=11""x12""-12""x11"" | Pressure Drop=0.00 in-wg | Size=11""x12""-12""x11"" | Volume=0.09 CF | WidthDelta=1"" | WidthOffset=120"""
1232318,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"11""x12""-12""x8""",,,,"11""x12""-12""x8""",1 SF,0.32 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,12,12,Point,73.918,197.715,12,,,,,,,120,73.418,197.215,11.598,74.418,198.215,12,73.918,197.715,11.799,,"Area=1 SF | Computed Length=5"" | Duct Height 1=12"" | Duct Height 2=8"" | Duct Length=5"" | Duct Width 1=11"" | Duct Width 2=12"" | Free Size=11""x12""-12""x8"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=5 1/2"" | Overall Size=11""x12""-12""x8"" | Pressure Drop=0.00 in-wg | Size=11""x12""-12""x8"" | Volume=0.32 CF | WidthDelta=1"" | WidthOffset=120"""
1232319,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Exhaust Air 1,Exhaust Air,,,"12""x9""-8""x9""",,,,"12""x9""-8""x9""",1 SF,0.25 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,12,9,Point,74.459,197.715,12.458,,,,,,,0,74.459,197.215,12.083,74.862,198.215,12.833,74.66,197.715,12.458,,"Area=1 SF | Computed Length=5"" | Duct Height 1=9"" | Duct Height 2=9"" | Duct Length=5"" | Duct Width 1=12"" | Duct Width 2=8"" | Free Size=12""x9""-8""x9"" | Half Height 1=5"" | Half Height 2=5"" | Half Width 1=6"" | Half Width 2=4"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=6"" | Overall Size=12""x9""-8""x9"" | Pressure Drop=0.00 in-wg | Size=12""x9""-8""x9"" | Volume=0.25 CF | WidthDelta=4"" | WidthOffset=120"""
1232337,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"12""x11""-12""x11""-7""x11""",,,"11""","12""x11""-12""x11""-7""x11""",,0.73 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,,,,12,11,Point,73.918,197.715,24.583,,,,,,,120,73.418,197.257,24.208,74.501,198.174,24.958,73.959,197.715,24.583,,"Duct Height=11"" | Duct Length 1=5"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=7"" | Free Size=12""x11""-12""x11""-7""x11"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x11""-12""x11""-7""x11"" | Size=12""x11""-12""x11""-7""x11"" | Volume=0.73 CF"
1232338,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"11""x12""",,"11""","12""","11' - 1 9/32""",43 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,11,12,Curve,73.918,197.715,18.654,73.918,197.715,13.101,73.918,197.715,24.208,,73.418,197.257,13.101,74.418,198.174,24.208,73.918,197.715,18.654,,"Additional Flow=0 m³/h | Area=43 SF | Flow=0 m³/h | Free Size=11""x12"" | Height=12"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=11' - 1 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=28' - 1 7/32"" | Lower End Top of Insulation Elevation=28' - 1 7/32"" | Overall Size=11""x12"" | Pressure Drop=0.00 in-wg | Size=11""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=39' - 2 1/2"" | Upper End Top of Insulation Elevation=39' - 2 1/2"" | Velocity Pressure=0.00 in-wg | Width=11"""
1232345,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Exhaust Air 1,Exhaust Air,,,"11""x7""-7""x7""",,,,"11""x7""-7""x7""",1 SF,0.18 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,11,7,Point,74.903,197.715,24.583,,,,,,,180,74.501,197.257,24.292,74.903,198.174,24.875,74.702,197.715,24.583,,"Area=1 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=7"" | Duct Length=5"" | Duct Width 1=7"" | Duct Width 2=11"" | Free Size=11""x7""-7""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=6"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=11""x7""-7""x7"" | Pressure Drop=0.00 in-wg | Size=11""x7""-7""x7"" | Volume=0.18 CF | WidthDelta=4"" | WidthOffset=120"""
1232400,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"16""x16""",,"16""","16""","21' - 5 9/32""",114 SF,,,,,"0""","0""",1980 m³/h,1980 m³/h,0.01 in-wg,,,,,,,,2,38.846,,,16,16,Curve,76.301,230.083,22.342,76.301,219.362,22.342,76.301,240.803,22.342,,75.634,219.362,21.675,76.967,240.803,23.008,76.301,230.083,22.342,,"Additional Flow=0 m³/h | Area=114 SF | Flow=1980 m³/h | Free Size=16""x16"" | Height=16"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=21' - 5 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 8 3/32"" | Lower End Top of Insulation Elevation=8' - 0 3/32"" | Overall Size=16""x16"" | Pressure Drop=0.01 in-wg | Size=16""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 8 3/32"" | Upper End Top of Insulation Elevation=8' - 0 3/32"" | Velocity Pressure=0.03 in-wg | Width=16"""
1232551,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"10""x10""-8""x8""",,,,"10""x10""-8""x8""",1 SF,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.022,,,10,10,Point,78.414,185.132,25.833,,,,,,,0,78.414,184.715,25.417,78.615,185.549,26.25,78.515,185.132,25.833,,"Area=1 SF | Computed Length=2"" | Duct Height 1=10"" | Duct Height 2=8"" | Duct Length=2"" | Duct Width 1=10"" | Duct Width 2=8"" | Free Size=10""x10""-8""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=4"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=5"" | Overall Size=10""x10""-8""x8"" | Pressure Drop=0.00 in-wg | Size=10""x10""-8""x8"" | Volume=0.11 CF | WidthDelta=2"" | WidthOffset=120"""
1232552,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x10""-6""x6""",,,,"5 1/2""x10""-5 1/2""x6""",0 SF,0.12 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,,5.5,10,Point,78.102,185.632,25.833,,,,,,,90,77.873,185.632,25.417,78.331,186.034,26.25,78.102,185.833,25.833,,"Area=0 SF | Computed Length=5"" | Duct Height 1=10"" | Duct Height 2=6"" | Duct Length=5"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x10""-5 1/2""x6"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x10""-5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x10""-6""x6"" | Volume=0.12 CF | WidthDelta=0"" | WidthOffset=120"""
1232554,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x8""-7""ø","7""","6""","8""","5 1/2""x8""-7""ø",0 SF,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,5.5,8,Point,99.098,185.549,24.496,,,,,,,90,98.806,185.549,24.163,99.39,185.7,24.83,99.098,185.624,24.496,,"Area=0 SF | Duct Diameter=7"" | Duct Height=8"" | Duct Radius=4"" | Duct Width=6"" | Free Size=5 1/2""x8""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=5 1/2""x8""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x8""-7""ø | Volume=0.05 CF"
1232640,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""-5""x6""",,,,"8""x8""-5""x5 1/2""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.785,,,8,8,Point,99.411,185.132,24.496,,,,,,,0,99.411,184.799,24.163,99.712,185.465,24.83,99.562,185.132,24.496,,"Area=0 SF | Computed Length=4"" | Duct Height 1=8"" | Duct Height 2=6"" | Duct Length=4"" | Duct Width 1=8"" | Duct Width 2=5"" | Free Size=8""x8""-5""x5 1/2"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=4"" | Overall Size=8""x8""-5""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=8""x8""-5""x6"" | Volume=0.09 CF | WidthDelta=3"" | WidthOffset=120"""
1232704,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x6""-5""x6""-3""x6""",,,"6""","5""x5 1/2""-5""x5 1/2""-3""x5 1/2""",,0.09 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,0.785,,,5,5.5,Point,105.382,185.132,24.496,,,,,,,180,105.173,184.924,24.267,105.59,185.424,24.726,105.382,185.174,24.496,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=5""x5 1/2""-5""x5 1/2""-3""x5 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5""x5 1/2""-5""x5 1/2""-3""x5 1/2"" | Size=5""x6""-5""x6""-3""x6"" | Volume=0.09 CF"
1232705,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x6""",,"5""","6""","5' - 5 17/32""",10 SF,,,,,"0""","0""",40 m³/h,40 m³/h,0.00 in-wg,,,,,,,,2,0.785,,,5,5.5,Curve,102.443,185.132,24.496,99.712,185.132,24.496,105.173,185.132,24.496,,99.712,184.924,24.267,105.173,185.34,24.726,102.443,185.132,24.496,,"Additional Flow=0 m³/h | Area=10 SF | Flow=40 m³/h | Free Size=5""x5 1/2"" | Height=6"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=5' - 5 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 7/32"" | Lower End Top of Insulation Elevation=9' - 8 23/32"" | Overall Size=5""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 7/32"" | Upper End Top of Insulation Elevation=9' - 8 23/32"" | Velocity Pressure=0.00 in-wg | Width=5"""
1232708,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x6""-3""x3""",,,,"3""x5 1/2""-3""x3""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,,3,5.5,Point,105.382,185.424,24.496,,,,,,,90,105.257,185.424,24.267,105.507,185.675,24.726,105.382,185.549,24.496,,"Area=0 SF | Computed Length=3"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=3"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x5 1/2""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x5 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x6""-3""x3"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1232734,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","5""x5""-5""x5""-3""x5""",,0.08 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,0.392,,,5,5,Point,114.094,185.132,24.496,,,,,,,180,113.886,184.924,24.288,114.302,185.424,24.705,114.094,185.174,24.496,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=5""x5""-5""x5""-3""x5"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5""x5""-5""x5""-3""x5"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.08 CF"
1232735,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","8' - 1 1/8""",13 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,5,5,Curve,109.838,185.132,24.496,113.886,185.132,24.496,105.791,185.132,24.496,,105.791,184.924,24.288,113.886,185.34,24.705,109.838,185.132,24.496,,"Additional Flow=0 m³/h | Area=13 SF | Flow=20 m³/h | Free Size=5""x5"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=8' - 1 1/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 15/32"" | Lower End Top of Insulation Elevation=9' - 8 15/32"" | Overall Size=5""x5"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 15/32"" | Upper End Top of Insulation Elevation=9' - 8 15/32"" | Velocity Pressure=0.00 in-wg | Width=5"""
1232738,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x5""-3""x3""",,,,"3""x5""-3""x3""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,,3,5,Point,114.094,185.424,24.496,,,,,,,90,113.969,185.424,24.288,114.219,185.625,24.705,114.094,185.524,24.496,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x5""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x5""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1232757,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 2 23/32""",,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,3,,,Curve,114.094,186.243,24.515,114.094,185.687,24.496,114.094,186.799,24.534,,113.969,185.687,24.371,114.219,186.924,24.815,114.094,186.305,24.593,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=20 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 2 23/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1232760,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,114.094,185.625,24.496,,,,,,,90,113.969,185.625,24.371,114.219,185.687,24.621,114.094,185.656,24.496,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1232761,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,114.094,186.799,24.471,,,,,,,120,113.969,186.674,24.471,114.219,186.924,24.534,114.094,186.799,24.502,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1232762,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 2 1/16""",,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,3,,,Curve,105.382,186.268,24.515,105.382,185.738,24.496,105.382,186.799,24.534,,105.257,185.738,24.371,105.507,186.842,24.808,105.382,186.29,24.59,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=20 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 2 1/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1232765,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,105.382,185.675,24.496,,,,,,,90,105.257,185.675,24.371,105.507,185.738,24.621,105.382,185.706,24.496,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1232766,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,105.382,186.799,24.471,,,,,,,120,105.257,186.674,24.471,105.507,186.924,24.534,105.382,186.799,24.502,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1232800,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"10""x10""",,"10""","10""","1' - 5 21/32""",5 SF,,,,,"0""","0""",370 m³/h,370 m³/h,0.00 in-wg,,,,,,,,2,7.259,,,10,10,Curve,77.053,185.132,25.833,77.789,185.132,25.833,76.317,185.132,25.833,,76.317,184.715,25.417,77.789,185.549,26.25,77.053,185.132,25.833,,"Additional Flow=0 m³/h | Area=5 SF | Flow=370 m³/h | Free Size=10""x10"" | Height=10"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=1' - 5 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 5"" | Lower End Top of Insulation Elevation=11' - 3"" | Overall Size=10""x10"" | Pressure Drop=0.00 in-wg | Size=10""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 5"" | Upper End Top of Insulation Elevation=11' - 3"" | Velocity Pressure=0.01 in-wg | Width=10"""
1233124,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""",,"30""","24""","2' - 10 7/16""",26 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,24,Curve,71.317,190.827,25.354,69.882,190.827,25.354,72.752,190.827,25.354,,69.882,189.577,24.354,72.752,192.077,26.354,71.317,190.827,25.354,,"Additional Flow=0 m³/h | Area=26 SF | Flow=3200 m³/h | Free Size=30""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=2' - 10 7/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 1/4"" | Lower End Top of Insulation Elevation=11' - 4 1/4"" | Overall Size=30""x24"" | Pressure Drop=0.00 in-wg | Size=30""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 1/4"" | Upper End Top of Insulation Elevation=11' - 4 1/4"" | Velocity Pressure=0.01 in-wg | Width=30"""
1233447,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,50 m³/h,50 m³/h,,,,,,,,,1,0.49,,4.921,,,Point,27.532,154.552,24.125,,,,,,,0,27.142,154.161,23.938,27.923,154.962,24.125,27.532,154.561,24.032,,"Area=1 SF | Flow=50 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1233473,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 6 15/32""",,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,3,,,Curve,26.855,154.552,24.509,26.178,154.552,24.7,27.532,154.552,24.318,,26.176,154.427,24.318,27.657,154.677,24.832,26.917,154.552,24.575,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=50 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 6 15/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.02 in-wg"
1233477,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.981,,4.921,,,Point,27.532,154.552,24.125,,,,,,,120,27.327,154.352,24.125,27.737,154.751,24.318,27.532,154.552,24.222,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.01 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1233482,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-4""x8""",,,,"7""x7""-3 1/2""x8""",0 SF,0.10 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,4.709,,,7,8,Point,69.547,165.909,25.833,,,,,,,0,69.547,165.618,25.5,69.899,166.201,26.167,69.723,165.909,25.833,,"Area=0 SF | Computed Length=4"" | Duct Height 1=8"" | Duct Height 2=7"" | Duct Length=4"" | Duct Width 1=4"" | Duct Width 2=7"" | Free Size=7""x7""-3 1/2""x8"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=2"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=1 3/4"" | Overall Size=7""x7""-3 1/2""x8"" | Pressure Drop=0.01 in-wg | Size=7""x7""-4""x8"" | Volume=0.10 CF | WidthDelta=4"" | WidthOffset=120"""
1233483,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x8""-4""x4""",,,,"3 1/2""x8""-3 1/2""x3 1/2""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3.5,8,Point,68.713,165.909,25.833,,,,,,,180,68.261,165.764,25.5,68.713,166.055,26.167,68.487,165.909,25.833,,"Area=0 SF | Computed Length=5"" | Duct Height 1=8"" | Duct Height 2=4"" | Duct Length=5"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x8""-3 1/2""x3 1/2"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x8""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x8""-4""x4"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1233485,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-6""x6""",,,,"7""x7""-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,7,7,Point,74.281,165.909,25.833,,,,,,,0,74.281,165.618,25.542,74.382,166.201,26.125,74.332,165.909,25.833,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=7"" | Duct Width 2=6"" | Free Size=7""x7""-6""x6"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x7""-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""x7""-6""x6"" | Volume=0.03 CF | WidthDelta=1"" | WidthOffset=120"""
1233486,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x7""-4""x4""",,,,"3 1/2""x7""-3 1/2""x4""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3.5,7,Point,74.052,165.534,25.833,,,,,,,270,73.906,165.233,25.542,74.198,165.534,26.125,74.052,165.384,25.833,,"Area=0 SF | Computed Length=4"" | Duct Height 1=7"" | Duct Height 2=4"" | Duct Length=4"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x7""-3 1/2""x4"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x7""-3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=4""x7""-4""x4"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1233611,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","9' - 2 3/4""",14 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,4.5,4.5,Curve,119.068,185.132,24.496,114.453,185.132,24.496,123.682,185.132,24.496,,114.453,184.944,24.309,123.682,185.319,24.684,119.068,185.132,24.496,,"Additional Flow=0 m³/h | Area=14 SF | Flow=0 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=9' - 2 3/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 23/32"" | Lower End Top of Insulation Elevation=9' - 8 7/32"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 23/32"" | Upper End Top of Insulation Elevation=9' - 8 7/32"" | Velocity Pressure=0.00 in-wg | Width=5"""
1235385,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',L 1,,Mechanical Return Air 25,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,54.522,169.999,23.875,,,,,,,180,52.749,169.076,23.56,56.296,170.999,24.19,54.522,170.038,23.875,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1236750,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"1' - 11 27/32""",,,,,,"0""","0""",165 m³/h,165 m³/h,0.00 in-wg,,,,,,,,2,3.237,,7,,,Curve,78.102,187.745,25.05,78.102,187.276,25.833,78.102,188.215,24.267,,77.81,187.276,24.267,78.393,188.507,26.125,78.102,187.891,25.196,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=165 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=1' - 11 27/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1236760,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-5 1/2""x6""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,5.5,6,Point,78.102,187.125,25.833,,,,,,,90,77.81,187.125,25.542,78.393,187.276,26.125,78.102,187.2,25.833,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-5 1/2""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=7""ø-5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.04 CF"
1236761,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,6,6,Point,78.102,188.215,24.167,,,,,,,240,77.81,187.923,24.167,78.393,188.507,24.267,78.102,188.215,24.217,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1237180,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""",,"14""","13""","25' - 8 3/32""",116 SF,,,,,"0""","0""",7646 m³/h,7646 m³/h,0.29 in-wg,,,,,,,,2,150,,,14,13,Curve,68.715,157.373,13.667,68.715,170.211,13.667,68.715,144.536,13.667,,68.132,144.536,13.125,69.298,170.211,14.208,68.715,157.373,13.667,,"Additional Flow=0 m³/h | Area=116 SF | Flow=7646 m³/h | Free Size=14""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=25' - 8 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1 1/2"" | Lower End Top of Insulation Elevation=14' - 2 1/2"" | Overall Size=14""x13"" | Pressure Drop=0.29 in-wg | Size=14""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1 1/2"" | Upper End Top of Insulation Elevation=14' - 2 1/2"" | Velocity Pressure=0.79 in-wg | Width=14"""
1239145,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"13""x13""-13""x13""",,"13""","13""","13""x13""-13""x13""",,1.47 CF,,,,"0""","0""",,,1.05 in-wg,,,,,,,,2,150,,,13,13,Point,74.084,188.388,13.667,,,,,,,120,73.459,187.846,13.042,74.626,188.929,14.208,74.043,188.388,13.625,,"Duct Height=13"" | Duct Length 1=8"" | Duct Width=13"" | Free Size=13""x13""-13""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=13""x13""-13""x13"" | Pressure Drop=1.05 in-wg | Size=13""x13""-13""x13"" | Volume=1.47 CF"
1239146,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"14""x13""-13""x13""",,,,"14""x13""-13""x13""",1 SF,0.12 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,150,,,14,13,Point,73.459,188.388,13.667,,,,,,,180,73.359,187.804,13.125,73.459,188.971,14.208,73.409,188.388,13.667,,"Area=1 SF | Computed Length=1"" | Duct Height 1=13"" | Duct Height 2=13"" | Duct Length=1"" | Duct Width 1=13"" | Duct Width 2=14"" | Free Size=14""x13""-13""x13"" | Half Height 1=7"" | Half Height 2=7"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetWidth=6 1/2"" | Overall Size=14""x13""-13""x13"" | Pressure Drop=0.01 in-wg | Size=14""x13""-13""x13"" | Volume=0.12 CF | WidthDelta=1"" | WidthOffset=120"""
1239486,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"3' - 11 29/32""",,,,,,"0""","0""",165 m³/h,165 m³/h,0.00 in-wg,,,,,,,,2,3.237,,7,,,Curve,78.109,187.732,11.925,78.102,186.955,13.583,78.116,188.508,10.267,,77.81,186.955,10.259,78.408,188.8,13.875,78.109,187.877,12.067,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=165 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 11 29/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1239525,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x9""-7""ø","7""","6""","9""","6""x9""-7""ø",0 SF,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,6,9,Point,78.102,186.754,13.583,,,,,,,90,77.81,186.754,13.208,78.393,186.955,13.958,78.102,186.855,13.583,,"Area=0 SF | Duct Diameter=7"" | Duct Height=9"" | Duct Radius=4"" | Duct Width=6"" | Free Size=6""x9""-7""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=1"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.03125 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=6""x9""-7""ø | Pressure Drop=0.00 in-wg | Size=6""x9""-7""ø | Volume=0.07 CF"
