ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1239526,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,6,6,Point,78.116,188.508,10.167,,,,,,,240,77.825,188.216,10.167,78.408,188.8,10.267,78.116,188.508,10.217,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1239940,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""",,"9""","9""","0' - 2 23/32""",1 SF,,,,,"0""","0""",370 m³/h,370 m³/h,0.00 in-wg,,,,,,,,2,7.259,,,9,9,Curve,76.077,185.939,13.583,76.191,185.939,13.583,75.963,185.939,13.583,,75.963,185.564,13.208,76.191,186.314,13.958,76.077,185.939,13.583,,"Additional Flow=0 m³/h | Area=1 SF | Flow=370 m³/h | Free Size=9""x9"" | Height=9"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 2 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-1' - 9 1/2"" | Lower End Top of Insulation Elevation=-1' - 0 1/2"" | Overall Size=9""x9"" | Pressure Drop=0.00 in-wg | Size=9""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-1' - 9 1/2"" | Upper End Top of Insulation Elevation=-1' - 0 1/2"" | Velocity Pressure=0.01 in-wg | Width=9"""
1240105,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""x9""",,"9""","9""","0' - 6 9/16""",2 SF,,,,,"0""","0""",370 m³/h,370 m³/h,0.00 in-wg,,,,,,,,2,7.259,,,9,9,Curve,77.495,185.025,13.583,77.768,185.025,13.583,77.221,185.025,13.583,,77.221,184.65,13.208,77.768,185.4,13.958,77.495,185.025,13.583,,"Additional Flow=0 m³/h | Area=2 SF | Flow=370 m³/h | Free Size=9""x9"" | Height=9"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 6 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 2 1/2"" | Lower End Top of Insulation Elevation=13' - 11 1/2"" | Overall Size=9""x9"" | Pressure Drop=0.00 in-wg | Size=9""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 2 1/2"" | Upper End Top of Insulation Elevation=13' - 11 1/2"" | Velocity Pressure=0.01 in-wg | Width=9"""
1240108,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-9""x9""",,"9""","9""","9""x9""-9""x9""",,0.39 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,7.259,,,9,9,Point,76.878,185.025,13.583,,,,,,,290.607,76.406,184.451,13.208,77.468,185.505,13.958,76.937,184.978,13.583,,"Duct Height=9"" | Duct Length 1=4"" | Duct Width=9"" | Free Size=9""x9""-9""x9"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x9""-9""x9"" | Pressure Drop=0.01 in-wg | Size=9""x9""-9""x9"" | Volume=0.39 CF"
1240109,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-9""x9""",,"9""","9""","9""x9""-9""x9""",,0.39 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,7.259,,,9,9,Point,76.534,185.939,13.583,,,,,,,110.607,75.944,185.459,13.208,77.006,186.513,13.958,76.475,185.986,13.583,,"Duct Height=9"" | Duct Length 1=4"" | Duct Width=9"" | Free Size=9""x9""-9""x9"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x9""-9""x9"" | Pressure Drop=0.01 in-wg | Size=9""x9""-9""x9"" | Volume=0.39 CF"
1240853,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"16""x17""-16""x17""",,"16""","17""","16""x17""-16""x17""",,2.83 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,24.328,,,16,17,Point,70.494,185.965,13.583,,,,,,,180,69.828,185.215,12.875,71.244,186.632,14.292,70.536,185.924,13.583,,"Duct Height=17"" | Duct Length 1=9"" | Duct Width=16"" | Free Size=16""x17""-16""x17"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=16""x17""-16""x17"" | Pressure Drop=0.01 in-wg | Size=16""x17""-16""x17"" | Volume=2.83 CF"
1240854,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"16""x17""-9""x9""",,,,"16""x17""-9""x9""",2 SF,0.93 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,7.259,,,16,17,Point,75.963,185.939,13.583,,,,,,,180,75.158,185.299,12.875,75.963,186.632,14.292,75.561,185.965,13.583,,"Area=2 SF | Computed Length=10"" | Duct Height 1=9"" | Duct Height 2=17"" | Duct Length=10"" | Duct Width 1=9"" | Duct Width 2=16"" | Free Size=16""x17""-9""x9"" | Half Height 1=5"" | Half Height 2=9"" | Half Width 1=5"" | Half Width 2=8"" | HeightDelta=8"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=10"" | Length 2=8"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4 3/16"" | Overall Size=16""x17""-9""x9"" | Pressure Drop=0.00 in-wg | Size=16""x17""-9""x9"" | Volume=0.93 CF | WidthDelta=7"" | WidthOffset=120"""
1241017,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"16""x17""",,"16""","17""","1' - 5 15/32""",8 SF,,,,,"0""","0""",1240 m³/h,1240 m³/h,0.00 in-wg,,,,,,,,2,24.328,,,16,17,Curve,71.972,185.965,13.583,71.244,185.965,13.583,72.699,185.965,13.583,,71.244,185.297,12.874,72.699,186.634,14.293,71.972,185.965,13.583,,"Additional Flow=0 m³/h | Area=8 SF | Flow=1240 m³/h | Free Size=16""x17"" | Height=17"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=1' - 5 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 10 1/2"" | Lower End Top of Insulation Elevation=14' - 3 1/2"" | Overall Size=16""x17"" | Pressure Drop=0.00 in-wg | Size=16""x17"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 10 1/2"" | Upper End Top of Insulation Elevation=14' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=16"""
1241095,Duct Fittings,Rectangular Cross,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"19""x19""-19""x19""-17""x19""-17""x19""",,,"19""","19""x19""-19""x19""-17""x19""-17""x19""",,4.34 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,4,44.732,,,19,19,Point,73.876,185.965,13.583,,,,,,,120.064,73.001,185.172,12.79,74.751,186.759,14.377,73.876,185.965,13.583,,"Duct Height=19"" | Duct Width 1=19"" | Duct Width 3=17"" | Duct Width 4=17"" | Free Size=19""x19""-19""x19""-17""x19""-17""x19"" | Insulation Thickness=0"" | Length1=10"" | Length1a=9"" | Length3=11"" | Length3a=10"" | Lining Thickness=0"" | Overall Size=19""x19""-19""x19""-17""x19""-17""x19"" | Size=19""x19""-19""x19""-17""x19""-17""x19"" | Volume=4.34 CF"
1241097,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"19""x17""-16""x17""",,,,"19""x17""-16""x17""",2 SF,0.62 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,7.259,,,19,17,Point,74.751,185.965,13.583,,,,,,,0.111,74.751,185.172,12.873,75.053,186.759,14.293,74.902,185.965,13.583,,"Area=2 SF | Computed Length=4"" | Duct Height 1=17"" | Duct Height 2=17"" | Duct Length=4"" | Duct Width 1=19"" | Duct Width 2=16"" | Free Size=19""x17""-16""x17"" | Half Height 1=9"" | Half Height 2=9"" | Half Width 1=10"" | Half Width 2=8"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=8 1/2"" | OffsetWidth=9 1/2"" | Overall Size=19""x17""-16""x17"" | Pressure Drop=0.00 in-wg | Size=19""x17""-16""x17"" | Volume=0.62 CF | WidthDelta=3"" | WidthOffset=120"""
1241098,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"19""x17""-16""x17""",,,,"19""x17""-16""x17""",2 SF,0.62 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,24.328,,,19,17,Point,73.001,185.965,13.583,,,,,,,180,72.699,185.172,12.873,73.001,186.759,14.293,72.85,185.965,13.583,,"Area=2 SF | Computed Length=4"" | Duct Height 1=17"" | Duct Height 2=17"" | Duct Length=4"" | Duct Width 1=19"" | Duct Width 2=16"" | Free Size=19""x17""-16""x17"" | Half Height 1=9"" | Half Height 2=9"" | Half Width 1=10"" | Half Width 2=8"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=8 1/2"" | OffsetWidth=9 1/2"" | Overall Size=19""x17""-16""x17"" | Pressure Drop=0.00 in-wg | Size=19""x17""-16""x17"" | Volume=0.62 CF | WidthDelta=3"" | WidthOffset=120"""
1241189,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"19""x19""",,"19""","19""","0' - 2 15/16""",2 SF,,,,,"0""","0""",670 m³/h,670 m³/h,0.00 in-wg,,,,,,,,2,13.145,,,19,19,Curve,73.876,185.967,14.498,73.876,185.967,14.375,73.876,185.967,14.62,,73.084,185.175,14.373,74.668,186.759,14.622,73.876,185.967,14.498,,"Additional Flow=0 m³/h | Area=2 SF | Flow=670 m³/h | Free Size=19""x19"" | Height=19"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=0' - 2 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=14' - 4 15/32"" | Lower End Top of Insulation Elevation=14' - 4 17/32"" | Overall Size=19""x19"" | Pressure Drop=0.00 in-wg | Size=19""x19"" | Size Lock=False | Upper End Bottom of Insulation Elevation=14' - 7 7/16"" | Upper End Top of Insulation Elevation=14' - 7 15/32"" | Velocity Pressure=0.00 in-wg | Width=19"""
1241233,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"19""x19""-12""x12""",,,,"19""x19""-12""x12""",2 SF,1.19 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,,19,19,Point,73.876,185.967,14.62,,,,,,,119.936,73.084,185.176,14.619,74.668,186.76,15.326,73.876,185.968,14.973,,"Area=2 SF | Computed Length=8"" | Duct Height 1=19"" | Duct Height 2=12"" | Duct Length=8"" | Duct Width 1=19"" | Duct Width 2=12"" | Free Size=19""x19""-12""x12"" | Half Height 1=10"" | Half Height 2=6"" | Half Width 1=10"" | Half Width 2=6"" | HeightDelta=7"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=8"" | Length 2=8"" | Lining Thickness=0"" | OffsetHeight=9 1/2"" | OffsetWidth=9 1/2"" | Overall Size=19""x19""-12""x12"" | Pressure Drop=0.00 in-wg | Size=19""x19""-12""x12"" | Volume=1.19 CF | WidthDelta=7"" | WidthOffset=120"""
1241441,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","1' - 11 31/32""",2 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,22.678,181.832,12.583,22.678,182.831,12.583,22.678,180.833,12.583,,22.553,180.833,12.458,22.803,182.831,12.708,22.678,181.832,12.583,,"Additional Flow=0 m³/h | Area=2 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 11 31/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 5 1/2"" | Lower End Top of Insulation Elevation=12' - 8 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 5 1/2"" | Upper End Top of Insulation Elevation=12' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1241450,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","3' - 11 21/32""",4 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,24.872,183.04,12.583,26.858,183.04,12.583,22.887,183.04,12.583,,22.887,182.915,12.458,26.858,183.165,12.708,24.872,183.04,12.583,,"Additional Flow=0 m³/h | Area=4 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=3' - 11 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 5 1/2"" | Lower End Top of Insulation Elevation=12' - 8 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 5 1/2"" | Upper End Top of Insulation Elevation=12' - 8 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1241484,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"14""x14""-3""x3""",,,,"14""x14""-3""x3""",2 SF,0.63 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,14,14,Point,27.965,183.04,12.583,,,,,,,180,26.858,182.456,12,27.965,183.623,13.167,27.412,183.04,12.583,,"Area=2 SF | Computed Length=13"" | Duct Height 1=14"" | Duct Height 2=3"" | Duct Length=13"" | Duct Width 1=14"" | Duct Width 2=3"" | Free Size=14""x14""-3""x3"" | Half Height 1=7"" | Half Height 2=2"" | Half Width 1=7"" | Half Width 2=2"" | HeightDelta=11"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=13"" | Length 2=13"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetWidth=7"" | Overall Size=14""x14""-3""x3"" | Pressure Drop=0.00 in-wg | Size=14""x14""-3""x3"" | Volume=0.63 CF | WidthDelta=11"" | WidthOffset=120"""
1241485,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,Point,22.678,183.04,12.583,,,,,,,180,22.553,182.831,12.458,22.887,183.165,12.708,22.72,182.998,12.583,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1241491,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"2' - 0 1/8""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,22.678,180.045,12.009,22.678,180.77,12.583,22.678,179.321,11.434,,22.553,179.196,11.434,22.803,180.77,12.708,22.678,179.983,12.071,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 0 1/8"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1241494,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,22.678,180.833,12.583,,,,,,,270,22.553,180.77,12.458,22.803,180.833,12.708,22.678,180.802,12.583,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1241495,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""ø","3""","4""","4""","4""x4""-3""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,4,4,Point,22.678,179.321,11.333,,,,,,,120,22.512,179.154,11.333,22.845,179.487,11.434,22.678,179.321,11.384,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=4""x4""-3""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.013889 | OffsetWidth=2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.013889 | Overall Size=4""x4""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.01 CF"
1248001,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,15,30,Point,27.99,180.414,-3.146,,,,,,,120,27.282,179.164,-3.771,28.615,181.664,-2.438,27.949,180.414,-3.105,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1248030,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,8.33 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,30,15,Point,10.531,180.414,-3.146,,,,,,,270,9.281,179.164,-3.771,11.864,181.748,-2.521,10.572,180.456,-3.146,,"Duct Height=15"" | Duct Length 1=16"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15""-30""x15"" | Volume=8.33 CF"
1248153,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""",,"30""","15""","8' - 1 1/32""",61 SF,,,,,"0""","0""",,,,,,,,,,,2,,,,30,15,Curve,10.531,185.79,-4.592,10.531,181.748,-4.592,10.531,189.833,-4.591,,9.281,181.748,-5.217,11.781,189.833,-3.966,10.531,185.79,-4.592,,"Additional Flow=0 m³/h | Area=61 SF | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=8' - 1 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 9 13/32"" | Lower End Top of Insulation Elevation=11' - 0 13/32"" | Overall Size=30""x15"" | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 9 13/32"" | Upper End Top of Insulation Elevation=11' - 0 13/32"" | Width=30"""
1248160,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,8.33 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,2,,,,30,15,Point,10.531,180.414,-4.592,,,,,,,270,9.281,179.164,-5.217,11.864,181.748,-3.967,10.572,180.456,-4.592,,"Duct Height=15"" | Duct Length 1=16"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Size=30""x15""-30""x15"" | Volume=8.33 CF"
1248169,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""",,"30""","15""","7' - 0 27/32""",53 SF,,,,,"0""","0""",,,,,,,,,,,2,,,,30,15,Curve,10.531,190.541,-8.834,10.531,190.541,-5.3,10.531,190.541,-12.369,,9.281,189.916,-12.369,11.781,191.166,-5.3,10.531,190.541,-8.834,,"Additional Flow=0 m³/h | Area=53 SF | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=7' - 0 27/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=2' - 7 9/16"" | Lower End Top of Insulation Elevation=2' - 7 9/16"" | Overall Size=30""x15"" | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 8 13/32"" | Upper End Top of Insulation Elevation=9' - 8 13/32"" | Width=30"""
1248178,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,2,,,,15,30,Point,10.531,190.541,-4.591,,,,,,,119.998,9.281,189.833,-5.3,11.781,191.166,-3.966,10.531,190.499,-4.633,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1248182,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""",,"30""","15""","1' - 9 1/4""",13 SF,,,,,"0""","0""",,,,,,,,,,,2,,,,30,15,Curve,10.531,192.135,-13.077,10.531,191.249,-13.077,10.531,193.02,-13.077,,9.281,191.249,-13.702,11.781,193.02,-12.452,10.531,192.135,-13.077,,"Additional Flow=0 m³/h | Area=13 SF | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=1' - 9 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=1' - 3 9/16"" | Lower End Top of Insulation Elevation=2' - 6 9/16"" | Overall Size=30""x15"" | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=1' - 3 9/16"" | Upper End Top of Insulation Elevation=2' - 6 9/16"" | Width=30"""
1248187,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,2,,,,15,30,Point,10.531,190.541,-13.077,,,,,,,270,9.281,189.916,-13.702,11.781,191.249,-12.369,10.531,190.583,-13.036,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1248299,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""",,"30""","15""","9' - 8 25/32""",73 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,10.531,186.613,-3.146,10.531,181.748,-3.146,10.531,191.479,-3.146,,9.281,181.748,-3.771,11.781,191.479,-2.521,10.531,186.613,-3.146,,"Additional Flow=0 m³/h | Area=73 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=9' - 8 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 2 3/4"" | Lower End Top of Insulation Elevation=12' - 5 3/4"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 2 3/4"" | Upper End Top of Insulation Elevation=12' - 5 3/4"" | Velocity Pressure=0.00 in-wg | Width=30"""
1248306,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""",,"30""","15""","5' - 11 11/32""",45 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,10.531,192.187,-6.828,10.531,192.187,-3.855,10.531,192.187,-9.801,,9.281,191.562,-9.801,11.781,192.812,-3.855,10.531,192.187,-6.828,,"Additional Flow=0 m³/h | Area=45 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=5' - 11 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=5' - 2 13/32"" | Lower End Top of Insulation Elevation=5' - 2 13/32"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 1 3/4"" | Upper End Top of Insulation Elevation=11' - 1 3/4"" | Velocity Pressure=0.00 in-wg | Width=30"""
1248313,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,15,30,Point,10.531,192.187,-3.146,,,,,,,120,9.281,191.479,-3.855,11.781,192.812,-2.521,10.531,192.145,-3.188,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1248338,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""",,"30""","15""","0' - 1 1/2""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,10.531,192.958,-10.509,10.531,192.895,-10.509,10.531,193.02,-10.509,,9.281,192.895,-11.134,11.781,193.02,-9.884,10.531,192.958,-10.509,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=0' - 1 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=3' - 10 13/32"" | Lower End Top of Insulation Elevation=5' - 1 13/32"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=3' - 10 13/32"" | Upper End Top of Insulation Elevation=5' - 1 13/32"" | Velocity Pressure=0.00 in-wg | Width=30"""
1248345,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,15,30,Point,10.531,192.187,-10.509,,,,,,,270,9.281,191.562,-11.134,11.781,192.895,-9.801,10.531,192.229,-10.467,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1249340,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 1,Exhaust Air AUH,,,"30""x15""",,"30""","15""","4' - 8 11/32""",35 SF,,,,,"0""","0""",,,,,,,,,,,2,,,,30,15,Curve,26.561,177.374,-13.067,28.908,177.374,-13.067,24.213,177.374,-13.067,,24.213,176.124,-13.692,28.908,178.624,-12.442,26.561,177.374,-13.067,,"Additional Flow=0 m³/h | Area=35 SF | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=4' - 8 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=1' - 3 11/16"" | Lower End Top of Insulation Elevation=2' - 6 11/16"" | Overall Size=30""x15"" | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=1' - 3 11/16"" | Upper End Top of Insulation Elevation=2' - 6 11/16"" | Width=30"""
1249690,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"30""x15""",,"30""","15""","3' - 1 3/8""",23 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,25.77,177.374,-10.511,27.327,177.374,-10.511,24.213,177.374,-10.511,,24.213,176.124,-11.136,27.327,178.624,-9.886,25.77,177.374,-10.511,,"Additional Flow=0 m³/h | Area=23 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=3' - 1 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=3' - 10 3/8"" | Lower End Top of Insulation Elevation=5' - 1 3/8"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=3' - 10 3/8"" | Upper End Top of Insulation Elevation=5' - 1 3/8"" | Velocity Pressure=0.00 in-wg | Width=30"""
1251012,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""",,"30""","15""","2' - 4 19/32""",18 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,13.138,194.354,-10.341,11.947,194.354,-10.341,14.329,194.354,-10.341,,11.947,193.104,-10.966,14.329,195.604,-9.716,13.138,194.354,-10.341,,"Additional Flow=0 m³/h | Area=18 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=2' - 4 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=4' - 0 13/32"" | Lower End Top of Insulation Elevation=5' - 3 13/32"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=4' - 0 13/32"" | Upper End Top of Insulation Elevation=5' - 3 13/32"" | Velocity Pressure=0.00 in-wg | Width=30"""
1251584,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""",,"30""","15""","2' - 2 19/32""",17 SF,,,,,"0""","0""",,,,,,,,,,,2,,,,30,15,Curve,12.972,194.354,-13.077,11.864,194.354,-13.077,14.079,194.354,-13.077,,11.864,193.104,-13.702,14.079,195.604,-12.452,12.972,194.354,-13.077,,"Additional Flow=0 m³/h | Area=17 SF | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=2' - 2 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=1' - 3 9/16"" | Lower End Top of Insulation Elevation=2' - 6 9/16"" | Overall Size=30""x15"" | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=1' - 3 9/16"" | Upper End Top of Insulation Elevation=2' - 6 9/16"" | Width=30"""
1252388,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"30""x15""",,"30""","15""","0' - 8 11/32""",5 SF,,,,,"0""","0""",3398 m³/h,3398 m³/h,0.00 in-wg,,,,,,,,2,66.671,,,30,15,Curve,12.202,177.374,-13.067,12.55,177.374,-13.067,11.854,177.374,-13.067,,11.854,176.124,-13.692,12.55,178.624,-12.442,12.202,177.374,-13.067,,"Additional Flow=0 m³/h | Area=5 SF | Flow=3398 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=0' - 8 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=1' - 3 11/16"" | Lower End Top of Insulation Elevation=2' - 6 11/16"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=1' - 3 11/16"" | Upper End Top of Insulation Elevation=2' - 6 11/16"" | Velocity Pressure=0.03 in-wg | Width=30"""
1253248,Air Terminals,Return Diffuser,12 x 12 Connection 2,L -1,,Mechanical Return Air 31,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,225 m³/h,225 m³/h,0.06 in-wg,,,,,,,,1,2.207,,,6,6,Point,56.382,146.833,-4.25,,,,,,,0,54.732,145.183,-4.25,58.032,148.483,-3.917,56.382,146.833,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=225 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1253349,Air Terminals,Return Diffuser,12 x 12 Connection 2,L -1,,Mechanical Return Air 31,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,225 m³/h,225 m³/h,0.06 in-wg,,,,,,,,1,2.207,,,6,6,Point,67.277,146.833,-4.25,,,,,,,0,65.627,145.183,-4.25,68.927,148.483,-3.917,67.277,146.833,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=225 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1253410,Air Terminals,Return Diffuser,12 x 12 Connection 2,L -1,,Mechanical Return Air 31,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,225 m³/h,225 m³/h,0.06 in-wg,,,,,,,,1,2.207,,,6,6,Point,72.823,146.833,-4.25,,,,,,,0,71.173,145.183,-4.25,74.473,148.483,-3.917,72.823,146.833,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=225 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1253461,Air Terminals,Return Diffuser,12 x 12 Connection 2,L -1,,Mechanical Return Air 31,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,225 m³/h,225 m³/h,0.06 in-wg,,,,,,,,1,2.207,,,6,6,Point,84.882,146.833,-4.25,,,,,,,0,83.232,145.183,-4.25,86.532,148.483,-3.917,84.882,146.833,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=225 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1253550,Air Terminals,Return Diffuser,12 x 12 Connection 2,L -1,,Mechanical Return Air 31,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,225 m³/h,225 m³/h,0.06 in-wg,,,,,,,,1,2.207,,,6,6,Point,92.382,146.833,-4.25,,,,,,,0,90.732,145.183,-4.25,94.032,148.483,-3.917,92.382,146.833,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=225 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1253601,Air Terminals,Return Diffuser,12 x 12 Connection 2,L -1,,Mechanical Return Air 31,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,225 m³/h,225 m³/h,0.06 in-wg,,,,,,,,1,2.207,,,6,6,Point,103.382,146.833,-4.25,,,,,,,0,101.732,145.183,-4.25,105.032,148.483,-3.917,103.382,146.833,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=225 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1253650,Air Terminals,Return Diffuser,12 x 12 Connection 2,L -1,,Mechanical Return Air 31,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,225 m³/h,225 m³/h,0.06 in-wg,,,,,,,,1,2.207,,,6,6,Point,110.264,146.833,-4.25,,,,,,,0,108.614,145.183,-4.25,111.914,148.483,-3.917,110.264,146.833,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=225 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1253667,Air Terminals,Return Diffuser,12 x 12 Connection 2,L -1,,Mechanical Return Air 31,Return Air,,,"6""x6""",,"6""","6""",,1 SF,0.19 CF,,,,,,225 m³/h,225 m³/h,0.06 in-wg,,,,,,,,1,2.207,,,6,6,Point,121.175,146.833,-4.25,,,,,,,0,119.525,145.183,-4.25,122.825,148.483,-3.917,121.175,146.833,-4.083,,"Area=1 SF | Diffuser Height=1' - 0"" | Diffuser Width=1' - 0"" | Duct Height=6"" | Duct Width=6"" | Flow=225 m³/h | Pressure Drop=0.06 in-wg | Size=6""x6"" | Volume=0.19 CF | Width 1=0' - 7 13/16"""
1253759,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"7""x7""",,"7""","7""","9' - 10 25/32""",23 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,,7,7,Curve,115.89,142.412,-3,110.941,142.412,-3,120.84,142.412,-3,,110.941,142.12,-3.292,120.84,142.703,-2.708,115.89,142.412,-3,,"Additional Flow=0 m³/h | Area=23 SF | Flow=225 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=9' - 10 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 3 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1253766,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"7""x7""",,"7""","7""","0' - 4 1/2""",1 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,,7,7,Curve,121.215,142.974,-3,121.215,142.787,-3,121.215,143.162,-3,,120.923,142.787,-3.292,121.507,143.162,-2.708,121.215,142.974,-3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=225 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 4 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 3 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1253773,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"7""x7""-7""x7""",,"7""","7""","7""x7""-7""x7""",,0.26 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,4.414,,,7,7,Point,121.215,142.412,-3,,,,,,,0,120.84,142.12,-3.292,121.507,142.787,-2.708,121.173,142.453,-3,,"Duct Height=7"" | Duct Length 1=5"" | Duct Width=7"" | Free Size=7""x7""-7""x7"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7"" | Pressure Drop=0.01 in-wg | Size=7""x7""-7""x7"" | Volume=0.26 CF"
1253780,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"7""x7""",,"7""","7""","1' - 7 7/8""",4 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,,7,7,Curve,110.264,144,-3,110.264,143.172,-3,110.264,144.828,-3,,109.973,143.172,-3.292,110.556,144.828,-2.708,110.264,144,-3,,"Additional Flow=0 m³/h | Area=4 SF | Flow=225 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=1' - 7 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 3 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1253790,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"9""x10""-9""x10""-7""x10""",,,"10""","9""x10""-9""x10""-7""x10""",,0.51 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,8.829,,,9,10,Point,110.264,142.412,-3,,,,,,,180,109.889,142.037,-3.417,110.639,142.87,-2.583,110.264,142.453,-3,,"Duct Height=10"" | Duct Length 1=5"" | Duct Length 3=6"" | Duct Width 1=9"" | Duct Width 3=7"" | Free Size=9""x10""-9""x10""-7""x10"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=5"" | Lining Thickness=0"" | Overall Size=9""x10""-9""x10""-7""x10"" | Size=9""x10""-9""x10""-7""x10"" | Volume=0.51 CF"
1253791,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"9""x10""",,"9""","10""","5' - 9 31/32""",18 SF,,,,,"0""","0""",450 m³/h,450 m³/h,0.00 in-wg,,,,,,,,2,8.829,,,9,10,Curve,106.974,142.412,-3,104.058,142.412,-3,109.889,142.412,-3,,104.058,142.037,-3.417,109.889,142.787,-2.583,106.974,142.412,-3,,"Additional Flow=0 m³/h | Area=18 SF | Flow=450 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=5' - 9 31/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 7"" | Lower End Top of Insulation Elevation=12' - 5"" | Overall Size=9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 7"" | Upper End Top of Insulation Elevation=12' - 5"" | Velocity Pressure=0.01 in-wg | Width=9"""
1253798,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"7""x7""",,"7""","7""","1' - 3 31/32""",3 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,,7,7,Curve,103.382,144.163,-3,103.382,143.498,-3,103.382,144.828,-3,,103.09,143.498,-3.292,103.673,144.828,-2.708,103.382,144.163,-3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=225 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=1' - 3 31/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 3 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1253805,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"12""x12""-12""x12""-7""x12""",,,"12""","12""x12""-12""x12""-7""x12""",,0.80 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,13.243,,,12,12,Point,103.382,142.412,-3,,,,,,,180,103.007,141.912,-3.5,103.757,142.995,-2.5,103.382,142.453,-3,,"Duct Height=12"" | Duct Length 1=5"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=7"" | Free Size=12""x12""-12""x12""-7""x12"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x12""-12""x12""-7""x12"" | Size=12""x12""-12""x12""-7""x12"" | Volume=0.80 CF"
1253806,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"12""x12""",,"12""","12""","10' - 0 19/32""",40 SF,,,,,"0""","0""",675 m³/h,675 m³/h,0.00 in-wg,,,,,,,,2,13.243,,,12,12,Curve,97.982,142.412,-3,92.958,142.412,-3,103.007,142.412,-3,,92.958,141.912,-3.5,103.007,142.912,-2.5,97.982,142.412,-3,,"Additional Flow=0 m³/h | Area=40 SF | Flow=675 m³/h | Free Size=12""x12"" | Height=12"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=10' - 0 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 6"" | Lower End Top of Insulation Elevation=12' - 6"" | Overall Size=12""x12"" | Pressure Drop=0.00 in-wg | Size=12""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 6"" | Upper End Top of Insulation Elevation=12' - 6"" | Velocity Pressure=0.01 in-wg | Width=12"""
1253815,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"7""x7""",,"7""","7""","1' - 1 1/16""",3 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,,7,7,Curve,92.382,144.284,-3,92.382,143.741,-3,92.382,144.828,-3,,92.09,143.741,-3.292,92.673,144.828,-2.708,92.382,144.284,-3,,"Additional Flow=0 m³/h | Area=3 SF | Flow=225 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=1' - 1 1/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 3 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1253822,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"13""x14""-13""x14""-7""x14""",,,"14""","13""x14""-13""x14""-7""x14""",,1.00 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,17.657,,,13,14,Point,92.382,142.412,-3,,,,,,,180,92.007,141.87,-3.583,92.757,143.037,-2.417,92.382,142.453,-3,,"Duct Height=14"" | Duct Length 1=5"" | Duct Length 3=8"" | Duct Width 1=13"" | Duct Width 3=7"" | Free Size=13""x14""-13""x14""-7""x14"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=13""x14""-13""x14""-7""x14"" | Size=13""x14""-13""x14""-7""x14"" | Volume=1.00 CF"
1253823,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"13""x14""",,"13""","14""","6' - 6 19/32""",29 SF,,,,,"0""","0""",900 m³/h,900 m³/h,0.00 in-wg,,,,,,,,2,17.657,,,13,14,Curve,88.732,142.412,-3,85.458,142.412,-3,92.007,142.412,-3,,85.458,141.87,-3.583,92.007,142.953,-2.417,88.732,142.412,-3,,"Additional Flow=0 m³/h | Area=29 SF | Flow=900 m³/h | Free Size=13""x14"" | Height=14"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=6' - 6 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 5"" | Lower End Top of Insulation Elevation=12' - 7"" | Overall Size=13""x14"" | Pressure Drop=0.00 in-wg | Size=13""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 5"" | Upper End Top of Insulation Elevation=12' - 7"" | Velocity Pressure=0.01 in-wg | Width=13"""
1253830,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"7""x7""",,"7""","7""","0' - 10 27/32""",2 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,,7,7,Curve,84.882,144.376,-3,84.882,143.925,-3,84.882,144.828,-3,,84.59,143.925,-3.292,85.173,144.828,-2.708,84.882,144.376,-3,,"Additional Flow=0 m³/h | Area=2 SF | Flow=225 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 10 27/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 3 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1253839,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"15""x15""-15""x15""-7""x15""",,,"15""","15""x15""-15""x15""-7""x15""",,1.23 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,22.072,,,15,15,Point,84.882,142.412,-3,,,,,,,180,84.507,141.787,-3.625,85.257,143.12,-2.375,84.882,142.453,-3,,"Duct Height=15"" | Duct Length 1=5"" | Duct Length 3=9"" | Duct Width 1=15"" | Duct Width 3=7"" | Free Size=15""x15""-15""x15""-7""x15"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=8"" | Lining Thickness=0"" | Overall Size=15""x15""-15""x15""-7""x15"" | Size=15""x15""-15""x15""-7""x15"" | Volume=1.23 CF"
1253840,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"15""x15""",,"15""","15""","11' - 1 9/32""",56 SF,,,,,"0""","0""",1125 m³/h,1125 m³/h,0.00 in-wg,,,,,,,,2,22.072,,,15,15,Curve,78.953,142.412,-3,73.399,142.412,-3,84.507,142.412,-3,,73.399,141.787,-3.625,84.507,143.037,-2.375,78.953,142.412,-3,,"Additional Flow=0 m³/h | Area=56 SF | Flow=1125 m³/h | Free Size=15""x15"" | Height=15"" | Hydraulic Diameter=15"" | Insulation Thickness=0"" | Length=11' - 1 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=15""x15"" | Pressure Drop=0.00 in-wg | Size=15""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=15"""
1253847,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"7""x7""",,"7""","7""","0' - 7 15/16""",2 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,,7,7,Curve,72.823,144.498,-3,72.823,144.167,-3,72.823,144.828,-3,,72.531,144.167,-3.292,73.115,144.828,-2.708,72.823,144.498,-3,,"Additional Flow=0 m³/h | Area=2 SF | Flow=225 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 7 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 3 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1253854,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"16""x17""-16""x17""-7""x17""",,,"17""","16""x17""-16""x17""-7""x17""",,1.49 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,26.486,,,16,17,Point,72.823,142.412,-3,,,,,,,180,72.448,141.745,-3.708,73.198,143.162,-2.292,72.823,142.453,-3,,"Duct Height=17"" | Duct Length 1=5"" | Duct Length 3=9"" | Duct Width 1=16"" | Duct Width 3=7"" | Free Size=16""x17""-16""x17""-7""x17"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=8"" | Lining Thickness=0"" | Overall Size=16""x17""-16""x17""-7""x17"" | Size=16""x17""-16""x17""-7""x17"" | Volume=1.49 CF"
1253855,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"16""x17""",,"16""","17""","4' - 7 1/8""",25 SF,,,,,"0""","0""",1350 m³/h,1350 m³/h,0.00 in-wg,,,,,,,,2,26.486,,,16,17,Curve,70.151,142.412,-3,67.853,142.412,-3,72.448,142.412,-3,,67.853,141.745,-3.708,72.448,143.078,-2.292,70.151,142.412,-3,,"Additional Flow=0 m³/h | Area=25 SF | Flow=1350 m³/h | Free Size=16""x17"" | Height=17"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=4' - 7 1/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 3 1/2"" | Lower End Top of Insulation Elevation=12' - 8 1/2"" | Overall Size=16""x17"" | Pressure Drop=0.00 in-wg | Size=16""x17"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 3 1/2"" | Upper End Top of Insulation Elevation=12' - 8 1/2"" | Velocity Pressure=0.01 in-wg | Width=16"""
1253862,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"7""x7""",,"7""","7""","0' - 5 23/32""",1 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,,7,7,Curve,67.277,144.59,-3,67.277,144.351,-3,67.277,144.828,-3,,66.986,144.351,-3.292,67.569,144.828,-2.708,67.277,144.59,-3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=225 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 5 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 3 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
