ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1253869,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"18""x18""-18""x18""-7""x18""",,,"18""","18""x18""-18""x18""-7""x18""",,1.76 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,30.9,,,18,18,Point,67.277,142.412,-3,,,,,,,180,66.902,141.662,-3.75,67.652,143.245,-2.25,67.277,142.453,-3,,"Duct Height=18"" | Duct Length 1=5"" | Duct Length 3=10"" | Duct Width 1=18"" | Duct Width 3=7"" | Free Size=18""x18""-18""x18""-7""x18"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=9"" | Lining Thickness=0"" | Overall Size=18""x18""-18""x18""-7""x18"" | Size=18""x18""-18""x18""-7""x18"" | Volume=1.76 CF"
1253870,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"18""x18""",,"18""","18""","10' - 0 17/32""",60 SF,,,,,"0""","0""",1575 m³/h,1575 m³/h,0.00 in-wg,,,,,,,,2,30.9,,,18,18,Curve,61.88,142.412,-3,56.857,142.412,-3,66.902,142.412,-3,,56.857,141.662,-3.75,66.902,143.162,-2.25,61.88,142.412,-3,,"Additional Flow=0 m³/h | Area=60 SF | Flow=1575 m³/h | Free Size=18""x18"" | Height=18"" | Hydraulic Diameter=18"" | Insulation Thickness=0"" | Length=10' - 0 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 3"" | Lower End Top of Insulation Elevation=12' - 9"" | Overall Size=18""x18"" | Pressure Drop=0.00 in-wg | Size=18""x18"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 3"" | Upper End Top of Insulation Elevation=12' - 9"" | Velocity Pressure=0.01 in-wg | Width=18"""
1253879,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"7""x7""",,"7""","7""","0' - 4""",1 SF,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,,7,7,Curve,56.382,144.661,-3,56.382,144.494,-3,56.382,144.828,-3,,56.09,144.494,-3.292,56.673,144.828,-2.708,56.382,144.661,-3,,"Additional Flow=0 m³/h | Area=1 SF | Flow=225 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 3 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1253886,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"19""x19""-19""x19""-7""x19""",,,"19""","19""x19""-19""x19""-7""x19""",,1.96 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,35.315,,,19,19,Point,56.382,142.412,-3,,,,,,,180,56.007,141.62,-3.792,56.757,143.287,-2.208,56.382,142.453,-3,,"Duct Height=19"" | Duct Length 1=5"" | Duct Length 3=11"" | Duct Width 1=19"" | Duct Width 3=7"" | Free Size=19""x19""-19""x19""-7""x19"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=10"" | Lining Thickness=0"" | Overall Size=19""x19""-19""x19""-7""x19"" | Size=19""x19""-19""x19""-7""x19"" | Volume=1.96 CF"
1253917,Flex Ducts,,Flex - Round,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø","8""",,,"2' - 2 21/32""",,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,8,,,Curve,56.382,145.881,-3.358,56.382,144.929,-3,56.382,146.833,-3.715,,56.048,144.925,-3.715,56.715,147.166,-2.667,56.382,146.046,-3.191,,"Additional Flow=0 m³/h | Diameter=8"" | Flow=225 m³/h | Free Size=8""ø | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=2' - 2 21/32"" | Lining Thickness=0"" | Overall Size=8""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1253923,Flex Ducts,,Flex - Round,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø","8""",,,"2' - 2 21/32""",,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,8,,,Curve,67.277,145.881,-3.358,67.277,144.929,-3,67.277,146.833,-3.715,,66.944,144.925,-3.715,67.611,147.166,-2.667,67.277,146.046,-3.191,,"Additional Flow=0 m³/h | Diameter=8"" | Flow=225 m³/h | Free Size=8""ø | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=2' - 2 21/32"" | Lining Thickness=0"" | Overall Size=8""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1253928,Flex Ducts,,Flex - Round,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø","8""",,,"2' - 2 21/32""",,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,8,,,Curve,72.823,145.881,-3.358,72.823,144.929,-3,72.823,146.833,-3.715,,72.49,144.925,-3.715,73.156,147.166,-2.667,72.823,146.046,-3.191,,"Additional Flow=0 m³/h | Diameter=8"" | Flow=225 m³/h | Free Size=8""ø | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=2' - 2 21/32"" | Lining Thickness=0"" | Overall Size=8""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1253933,Flex Ducts,,Flex - Round,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø","8""",,,"2' - 2 21/32""",,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,8,,,Curve,84.882,145.881,-3.358,84.882,144.929,-3,84.882,146.833,-3.715,,84.548,144.925,-3.715,85.215,147.166,-2.667,84.882,146.046,-3.191,,"Additional Flow=0 m³/h | Diameter=8"" | Flow=225 m³/h | Free Size=8""ø | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=2' - 2 21/32"" | Lining Thickness=0"" | Overall Size=8""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1253938,Flex Ducts,,Flex - Round,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø","8""",,,"2' - 2 21/32""",,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,8,,,Curve,92.382,145.881,-3.358,92.382,144.929,-3,92.382,146.833,-3.715,,92.048,144.925,-3.715,92.715,147.166,-2.667,92.382,146.046,-3.191,,"Additional Flow=0 m³/h | Diameter=8"" | Flow=225 m³/h | Free Size=8""ø | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=2' - 2 21/32"" | Lining Thickness=0"" | Overall Size=8""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1253943,Flex Ducts,,Flex - Round,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø","8""",,,"2' - 2 21/32""",,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,8,,,Curve,103.382,145.881,-3.358,103.382,144.929,-3,103.382,146.833,-3.715,,103.048,144.925,-3.715,103.715,147.166,-2.667,103.382,146.046,-3.191,,"Additional Flow=0 m³/h | Diameter=8"" | Flow=225 m³/h | Free Size=8""ø | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=2' - 2 21/32"" | Lining Thickness=0"" | Overall Size=8""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1253948,Flex Ducts,,Flex - Round,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø","8""",,,"2' - 2 21/32""",,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,8,,,Curve,110.264,145.881,-3.358,110.264,144.929,-3,110.264,146.833,-3.715,,109.931,144.925,-3.715,110.598,147.166,-2.667,110.264,146.046,-3.191,,"Additional Flow=0 m³/h | Diameter=8"" | Flow=225 m³/h | Free Size=8""ø | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=2' - 2 21/32"" | Lining Thickness=0"" | Overall Size=8""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1253953,Flex Ducts,,Flex - Round,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø","8""",,,"3' - 11 7/8""",,,,,,"0""","0""",225 m³/h,225 m³/h,0.00 in-wg,,,,,,,,2,4.414,,8,,,Curve,121.195,145.047,-3.358,121.215,143.262,-3,121.175,146.833,-3.715,,120.841,143.262,-3.715,121.548,147.166,-2.565,121.195,145.214,-3.14,,"Additional Flow=0 m³/h | Diameter=8"" | Flow=225 m³/h | Free Size=8""ø | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=3' - 11 7/8"" | Lining Thickness=0"" | Overall Size=8""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1254088,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"7""x10""-7""x7""",,,,"7""x10""-7""x7""",0 SF,0.12 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,,7,10,Point,110.264,142.87,-3,,,,,,,90,109.973,142.87,-3.417,110.556,143.172,-2.583,110.264,143.021,-3,,"Area=0 SF | Computed Length=4"" | Duct Height 1=10"" | Duct Height 2=7"" | Duct Length=4"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x10""-7""x7"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=3 1/2"" | Overall Size=7""x10""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x10""-7""x7"" | Volume=0.12 CF | WidthDelta=0"" | WidthOffset=120"""
1254092,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"7""x14""-7""x7""",,,,"7""x14""-7""x7""",1 SF,0.36 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,,7,14,Point,92.382,143.037,-3,,,,,,,90,92.09,143.037,-3.583,92.673,143.741,-2.417,92.382,143.389,-3,,"Area=1 SF | Computed Length=8"" | Duct Height 1=14"" | Duct Height 2=7"" | Duct Length=8"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x14""-7""x7"" | Half Height 1=7"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=7"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=8"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetWidth=3 1/2"" | Overall Size=7""x14""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x14""-7""x7"" | Volume=0.36 CF | WidthDelta=0"" | WidthOffset=120"""
1254749,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"19""x19""",,"19""","19""","4' - 11 15/32""",31 SF,,,,,"0""","0""",1800 m³/h,1800 m³/h,0.00 in-wg,,,,,,,,2,35.315,,,19,19,Curve,53.529,142.412,-3,56.007,142.412,-3,51.052,142.412,-3,,51.052,141.62,-3.792,56.007,143.203,-2.208,53.529,142.412,-3,,"Additional Flow=0 m³/h | Area=31 SF | Flow=1800 m³/h | Free Size=19""x19"" | Height=19"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=4' - 11 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 2 1/2"" | Lower End Top of Insulation Elevation=12' - 9 1/2"" | Overall Size=19""x19"" | Pressure Drop=0.00 in-wg | Size=19""x19"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 2 1/2"" | Upper End Top of Insulation Elevation=12' - 9 1/2"" | Velocity Pressure=0.01 in-wg | Width=19"""
1254877,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""",,"14""","13""","25' - 7 13/32""",115 SF,,,,,"0""","0""",3398 m³/h,3398 m³/h,0.02 in-wg,,,,,,,,6,116.667,,,14,13,Curve,106.701,143.911,12.25,93.892,143.911,12.25,119.51,143.911,12.25,,93.892,143.328,11.708,119.51,144.494,12.792,106.701,143.911,12.25,,"Additional Flow=0 m³/h | Area=115 SF | Flow=3398 m³/h | Free Size=14""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=25' - 7 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 9 1/2"" | Overall Size=14""x13"" | Pressure Drop=0.02 in-wg | Size=14""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 9 1/2"" | Velocity Pressure=0.16 in-wg | Width=14"""
1255067,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""",,"14""","13""","0' - 0 25/32""",0 SF,,,,,"0""","0""",7646 m³/h,7646 m³/h,0.00 in-wg,,,,,,,,2,150,,,14,13,Curve,68.715,143.911,13.009,68.715,143.911,12.976,68.715,143.911,13.042,,68.132,143.369,12.976,69.298,144.453,13.042,68.715,143.911,13.009,,"Additional Flow=0 m³/h | Area=0 SF | Flow=7646 m³/h | Free Size=14""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=0' - 0 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 11 23/32"" | Lower End Top of Insulation Elevation=12' - 11 23/32"" | Overall Size=14""x13"" | Pressure Drop=0.00 in-wg | Size=14""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 0 1/2"" | Upper End Top of Insulation Elevation=13' - 0 1/2"" | Velocity Pressure=0.79 in-wg | Width=14"""
1255068,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Return Air 31,Return Air,,,"14""x14""-13""x14""-13""x14""",,,"14""","14""x14""-13""x14""-13""x14""",,1.80 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,150,,,14,14,Point,68.715,143.911,12.25,,,,,,,90,68.048,143.328,11.708,69.382,144.494,12.875,68.715,143.911,12.292,,"Duct Height=14"" | Duct Length 1=8"" | Duct Length 3=8"" | Duct Width 1=13"" | Duct Width 3=14"" | Free Size=14""x14""-13""x14""-13""x14"" | Insulation Thickness=0"" | Length1a=7"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=14""x14""-13""x14""-13""x14"" | Size=14""x14""-13""x14""-13""x14"" | Volume=1.80 CF"
1255069,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""",,"14""","13""","13' - 11 3/4""",63 SF,,,,,"0""","0""",1699 m³/h,1699 m³/h,0.00 in-wg,,,,,,,,4,25,,,14,13,Curve,61.059,143.911,12.25,54.07,143.911,12.25,68.048,143.911,12.25,,54.07,143.328,11.708,68.048,144.494,12.792,61.059,143.911,12.25,,"Additional Flow=0 m³/h | Area=63 SF | Flow=1699 m³/h | Free Size=14""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=13' - 11 3/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 9 1/2"" | Overall Size=14""x13"" | Pressure Drop=0.00 in-wg | Size=14""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 9 1/2"" | Velocity Pressure=0.04 in-wg | Width=14"""
1255072,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Return Air 31,Return Air,,,"14""x14""-14""x13""",,,,"14""x14""-14""x13""",1 SF,0.13 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,150,,,14,14,Point,68.715,143.911,12.875,,,,,,,120,68.132,143.328,12.875,69.298,144.494,12.976,68.715,143.911,12.925,,"Area=1 SF | Computed Length=1"" | Duct Height 1=14"" | Duct Height 2=13"" | Duct Length=1"" | Duct Width 1=14"" | Duct Width 2=14"" | Free Size=14""x14""-14""x13"" | Half Height 1=7"" | Half Height 2=7"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetWidth=7"" | Overall Size=14""x14""-14""x13"" | Pressure Drop=0.01 in-wg | Size=14""x14""-14""x13"" | Volume=0.13 CF | WidthDelta=0"" | WidthOffset=120"""
1255076,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""-14""x13""",,"14""","13""","14""x13""-14""x13""",,1.69 CF,,,,"0""","0""",,,0.92 in-wg,,,,,,,,2,150,,,14,13,Point,68.715,188.388,13.667,,,,,,,180,68.132,187.721,13.125,69.382,188.971,14.208,68.757,188.346,13.667,,"Duct Height=13"" | Duct Length 1=8"" | Duct Width=14"" | Free Size=14""x13""-14""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=14""x13""-14""x13"" | Pressure Drop=0.92 in-wg | Size=14""x13""-14""x13"" | Volume=1.69 CF"
1255077,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Return Air 31,Return Air,,,"13""x14""-13""x14""",,"13""","14""","13""x14""-13""x14""",,1.58 CF,,,,"0""","0""",,,0.90 in-wg,,,,,,,,2,150,,,13,14,Point,68.715,143.911,13.667,,,,,,,90,68.132,143.369,13.042,69.298,144.536,14.208,68.715,143.953,13.625,,"Duct Height=14"" | Duct Length 1=8"" | Duct Width=13"" | Free Size=13""x14""-13""x14"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=13""x14""-13""x14"" | Pressure Drop=0.90 in-wg | Size=13""x14""-13""x14"" | Volume=1.58 CF"
1255224,Air Terminals,Return Diffuser,on duct 3,L 0,,Mechanical Return Air 31,Return Air,,,"4""x4""",,"4""","4""",,2 SF,0.25 CF,,,,,,850 m³/h,850 m³/h,0.06 in-wg,,,,,,,,1,8.333,,,4,4,Point,56.083,144.494,12.25,,,,,,,90,52.783,144.161,8.95,59.383,144.494,15.55,56.083,144.328,12.25,,"Area=2 SF | Diffuser Height=0' - 10"" | Diffuser Width=2' - 0"" | Duct Height=4"" | Duct Width=4"" | Flow=850 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.25 CF | Width 1=1' - 3 19/32"""
1255229,Air Terminals,Return Diffuser,on duct 3,L 0,,Mechanical Return Air 31,Return Air,,,"4""x4""",,"4""","4""",,2 SF,0.25 CF,,,,,,850 m³/h,850 m³/h,0.06 in-wg,,,,,,,,1,8.333,,,4,4,Point,64.763,144.494,12.25,,,,,,,90,61.463,144.161,8.95,68.063,144.494,15.55,64.763,144.328,12.25,,"Area=2 SF | Diffuser Height=0' - 10"" | Diffuser Width=2' - 0"" | Duct Height=4"" | Duct Width=4"" | Flow=850 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.25 CF | Width 1=1' - 3 19/32"""
1255297,Air Terminals,Return Diffuser,on duct 3,L 0,,Mechanical Return Air 31,Return Air,,,"4""x4""",,"4""","4""",,2 SF,0.25 CF,,,,,,850 m³/h,850 m³/h,0.06 in-wg,,,,,,,,1,8.333,,,4,4,Point,73.173,144.494,12.25,,,,,,,270,69.873,144.161,8.95,76.473,144.494,15.55,73.173,144.328,12.25,,"Area=2 SF | Diffuser Height=0' - 10"" | Diffuser Width=2' - 0"" | Duct Height=4"" | Duct Width=4"" | Flow=850 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.25 CF | Width 1=1' - 3 19/32"""
1255316,Air Terminals,Return Diffuser,on duct 3,L 0,,Mechanical Return Air 31,Return Air,,,"4""x4""",,"4""","4""",,2 SF,0.25 CF,,,,,,850 m³/h,850 m³/h,0.06 in-wg,,,,,,,,1,8.333,,,4,4,Point,80.34,144.494,12.25,,,,,,,270,77.04,144.161,8.95,83.64,144.494,15.55,80.34,144.328,12.25,,"Area=2 SF | Diffuser Height=0' - 10"" | Diffuser Width=2' - 0"" | Duct Height=4"" | Duct Width=4"" | Flow=850 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.25 CF | Width 1=1' - 3 19/32"""
1255356,Air Terminals,Return Diffuser,on duct 3,L 0,,Mechanical Return Air 31,Return Air,,,"4""x4""",,"4""","4""",,2 SF,0.25 CF,,,,,,850 m³/h,850 m³/h,0.06 in-wg,,,,,,,,1,8.333,,,4,4,Point,87.923,144.494,12.25,,,,,,,270,84.623,144.161,8.95,91.223,144.494,15.55,87.923,144.328,12.25,,"Area=2 SF | Diffuser Height=0' - 10"" | Diffuser Width=2' - 0"" | Duct Height=4"" | Duct Width=4"" | Flow=850 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.25 CF | Width 1=1' - 3 19/32"""
1255411,Air Terminals,Return Diffuser,on duct 3,L 0,,Mechanical Return Air 31,Return Air,,,"4""x4""",,"4""","4""",,2 SF,0.25 CF,,,,,,850 m³/h,850 m³/h,0.06 in-wg,,,,,,,,1,8.333,,,4,4,Point,94.97,144.494,12.25,,,,,,,270,91.67,144.161,8.95,98.27,144.494,15.55,94.97,144.328,12.25,,"Area=2 SF | Diffuser Height=0' - 10"" | Diffuser Width=2' - 0"" | Duct Height=4"" | Duct Width=4"" | Flow=850 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.25 CF | Width 1=1' - 3 19/32"""
1255416,Air Terminals,Return Diffuser,on duct 3,L 0,,Mechanical Return Air 31,Return Air,,,"4""x4""",,"4""","4""",,2 SF,0.25 CF,,,,,,850 m³/h,850 m³/h,0.06 in-wg,,,,,,,,1,8.333,,,4,4,Point,101.781,144.494,12.25,,,,,,,270,98.481,144.161,8.95,105.081,144.494,15.55,101.781,144.328,12.25,,"Area=2 SF | Diffuser Height=0' - 10"" | Diffuser Width=2' - 0"" | Duct Height=4"" | Duct Width=4"" | Flow=850 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.25 CF | Width 1=1' - 3 19/32"""
1255425,Air Terminals,Return Diffuser,on duct 3,L 0,,Mechanical Return Air 31,Return Air,,,"4""x4""",,"4""","4""",,2 SF,0.25 CF,,,,,,850 m³/h,850 m³/h,0.06 in-wg,,,,,,,,1,8.333,,,4,4,Point,109.884,144.494,12.25,,,,,,,270,106.584,144.161,8.95,113.184,144.494,15.55,109.884,144.328,12.25,,"Area=2 SF | Diffuser Height=0' - 10"" | Diffuser Width=2' - 0"" | Duct Height=4"" | Duct Width=4"" | Flow=850 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.25 CF | Width 1=1' - 3 19/32"""
1255430,Air Terminals,Return Diffuser,on duct 3,L 0,,Mechanical Return Air 31,Return Air,,,"4""x4""",,"4""","4""",,2 SF,0.25 CF,,,,,,850 m³/h,850 m³/h,0.06 in-wg,,,,,,,,1,8.333,,,4,4,Point,117.258,144.494,12.25,,,,,,,270,113.958,144.161,8.95,120.558,144.494,15.55,117.258,144.328,12.25,,"Area=2 SF | Diffuser Height=0' - 10"" | Diffuser Width=2' - 0"" | Duct Height=4"" | Duct Width=4"" | Flow=850 m³/h | Pressure Drop=0.06 in-wg | Size=4""x4"" | Volume=0.25 CF | Width 1=1' - 3 19/32"""
1255449,Duct Fittings,Rectangular Endcap,Standard,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""",,"14""","13""","14""x13""",,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,1,,,,14,13,Point,119.51,143.911,12.25,,,,,,,0,119.177,143.328,11.708,119.593,144.494,12.792,119.385,143.911,12.25,,"Duct Height=13"" | Duct Length=1"" | Duct Width=14"" | Free Size=14""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=14""x13"" | Pressure Drop=0.00 in-wg | Size=14""x13"" | Volume=0.11 CF"
1255479,Duct Fittings,Rectangular Endcap,Standard,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""",,"14""","13""","14""x13""",,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,1,,,,14,13,Point,54.07,143.911,12.25,,,,,,,180,53.987,143.328,11.708,54.404,144.494,12.792,54.195,143.911,12.25,,"Duct Height=13"" | Duct Length=1"" | Duct Width=14"" | Free Size=14""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=14""x13"" | Pressure Drop=0.00 in-wg | Size=14""x13"" | Volume=0.11 CF"
1255849,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',L 0,,Mechanical Return Air 2,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,121.978,154.833,8.93,,,,,,,90,120.204,153.833,8.573,123.751,155.757,9.286,121.978,154.795,8.93,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1260295,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 2,Return Air,,,"40""x6""",,"40""","6""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,6,Curve,121.978,155.145,8.93,121.978,154.833,8.93,121.978,155.458,8.93,,120.311,154.833,8.68,123.645,155.458,9.18,121.978,155.145,8.93,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x6"" | Height=6"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 8 5/32"" | Lower End Top of Insulation Elevation=9' - 2 5/32"" | Overall Size=40""x6"" | Pressure Drop=0.00 in-wg | Size=40""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 8 5/32"" | Upper End Top of Insulation Elevation=9' - 2 5/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1260324,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 2,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,121.978,155.458,8.93,,,,,,,90,120.204,154.534,8.573,123.751,156.458,9.286,121.978,155.496,8.93,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1261001,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-3""x3""",,,,"7""x7""-3""x3""",0 SF,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.785,,,7,7,Point,99.431,185.025,12.5,,,,,,,0,99.431,184.733,12.208,99.834,185.316,12.792,99.633,185.025,12.5,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=7"" | Duct Width 2=3"" | Free Size=7""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=4"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=7""x7""-3""x3"" | Volume=0.07 CF | WidthDelta=4"" | WidthOffset=120"""
1261075,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","0' - 3 1/2""",0 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,105.382,185.379,12.5,105.382,185.233,12.5,105.382,185.525,12.5,,105.257,185.233,12.375,105.507,185.525,12.625,105.382,185.379,12.5,,"Additional Flow=0 m³/h | Area=0 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 3 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1261084,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""-3""x3""",,,"3""","3""x3""-3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,0.785,,,3,3,Point,105.382,185.025,12.5,,,,,,,180,105.173,184.9,12.375,105.59,185.233,12.625,105.382,185.066,12.5,,"Duct Height=3"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=3"" | Duct Width 3=3"" | Free Size=3""x3""-3""x3""-3""x3"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3""-3""x3"" | Size=3""x3""-3""x3""-3""x3"" | Volume=0.03 CF"
1261085,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","5' - 4 1/16""",5 SF,,,,,"0""","0""",40 m³/h,40 m³/h,0.01 in-wg,,,,,,,,2,0.785,,,3,3,Curve,102.504,185.025,12.5,99.834,185.025,12.5,105.173,185.025,12.5,,99.834,184.9,12.375,105.173,185.15,12.625,102.504,185.025,12.5,,"Additional Flow=0 m³/h | Area=5 SF | Flow=40 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=5' - 4 1/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=3"""
1261101,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","0' - 3 1/2""",0 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,114.045,185.379,12.5,114.045,185.233,12.5,114.045,185.525,12.5,,113.92,185.233,12.375,114.17,185.525,12.625,114.045,185.379,12.5,,"Additional Flow=0 m³/h | Area=0 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 3 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.00 in-wg | Width=3"""
1261126,Flex Ducts,,Flex - Round,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 2 1/16""",,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,3,,,Curve,114.045,186.119,12.448,114.045,185.587,12.5,114.045,186.65,12.396,,113.92,185.587,12.375,114.17,186.775,12.706,114.045,186.181,12.541,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=20 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 2 1/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1261129,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,114.045,185.525,12.5,,,,,,,90,113.92,185.525,12.375,114.17,185.587,12.625,114.045,185.556,12.5,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1261130,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,114.045,186.65,12.333,,,,,,,120,113.92,186.525,12.333,114.17,186.775,12.396,114.045,186.65,12.365,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1261131,Flex Ducts,,Flex - Round,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 2 1/16""",,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,3,,,Curve,105.382,186.119,12.448,105.382,185.587,12.5,105.382,186.65,12.396,,105.257,185.587,12.375,105.507,186.775,12.706,105.382,186.181,12.541,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=20 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 2 1/16"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1261134,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,105.382,185.525,12.5,,,,,,,90,105.257,185.525,12.375,105.507,185.587,12.625,105.382,185.556,12.5,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1261135,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,105.382,186.65,12.333,,,,,,,120,105.257,186.525,12.333,105.507,186.775,12.396,105.382,186.65,12.365,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1261315,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-3""x3""",,,,"7""x7""-3""x3""",0 SF,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.785,,,7,7,Point,98.093,185.025,-2.39,,,,,,,0,98.093,184.734,-2.682,98.496,185.317,-2.098,98.294,185.025,-2.39,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=7"" | Duct Width 2=3"" | Free Size=7""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=4"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=7""x7""-3""x3"" | Volume=0.07 CF | WidthDelta=4"" | WidthOffset=120"""
1261324,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","0' - 3 1/2""",0 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,105.398,185.379,-2.39,105.398,185.234,-2.39,105.398,185.525,-2.39,,105.273,185.234,-2.515,105.523,185.525,-2.265,105.398,185.379,-2.39,,"Additional Flow=0 m³/h | Area=0 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 3 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 5 13/16"" | Lower End Top of Insulation Elevation=12' - 8 13/16"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 5 13/16"" | Upper End Top of Insulation Elevation=12' - 8 13/16"" | Velocity Pressure=0.00 in-wg | Width=3"""
1261333,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""-3""x3""",,,"3""","3""x3""-3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,0.785,,,3,3,Point,105.398,185.025,-2.39,,,,,,,180,105.19,184.9,-2.515,105.607,185.234,-2.265,105.398,185.067,-2.39,,"Duct Height=3"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=3"" | Duct Width 3=3"" | Free Size=3""x3""-3""x3""-3""x3"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3""-3""x3"" | Size=3""x3""-3""x3""-3""x3"" | Volume=0.03 CF"
1261334,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","6' - 8 11/32""",7 SF,,,,,"0""","0""",40 m³/h,40 m³/h,0.01 in-wg,,,,,,,,2,0.785,,,3,3,Curve,101.843,185.025,-2.39,98.496,185.025,-2.39,105.19,185.025,-2.39,,98.496,184.9,-2.515,105.19,185.15,-2.265,101.843,185.025,-2.39,,"Additional Flow=0 m³/h | Area=7 SF | Flow=40 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=6' - 8 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 5 13/16"" | Lower End Top of Insulation Elevation=12' - 8 13/16"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 5 13/16"" | Upper End Top of Insulation Elevation=12' - 8 13/16"" | Velocity Pressure=0.01 in-wg | Width=3"""
1261355,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","0' - 3 1/2""",0 SF,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Curve,114.088,185.379,-2.39,114.088,185.234,-2.39,114.088,185.525,-2.39,,113.963,185.234,-2.515,114.213,185.525,-2.265,114.088,185.379,-2.39,,"Additional Flow=0 m³/h | Area=0 SF | Flow=20 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 3 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 5 13/16"" | Lower End Top of Insulation Elevation=12' - 8 13/16"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 5 13/16"" | Upper End Top of Insulation Elevation=12' - 8 13/16"" | Velocity Pressure=0.00 in-wg | Width=3"""
1261372,Flex Ducts,,Flex - Round,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 5 25/32""",,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,3,,,Curve,105.398,186.167,-2.747,105.398,185.588,-2.39,105.398,186.746,-3.104,,105.273,185.588,-3.104,105.523,186.871,-2.265,105.398,186.229,-2.684,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=20 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 5 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1261375,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,105.398,185.525,-2.39,,,,,,,90,105.273,185.525,-2.515,105.523,185.588,-2.265,105.398,185.557,-2.39,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1261376,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,105.398,186.746,-3.167,,,,,,,120,105.273,186.621,-3.167,105.523,186.871,-3.104,105.398,186.746,-3.135,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1261381,Flex Ducts,,Flex - Round,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 5 25/32""",,,,,,"0""","0""",20 m³/h,20 m³/h,0.00 in-wg,,,,,,,,2,0.392,,3,,,Curve,114.088,186.167,-2.747,114.088,185.588,-2.39,114.088,186.746,-3.104,,113.963,185.588,-3.104,114.213,186.871,-2.265,114.088,186.229,-2.684,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=20 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 5 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1261384,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,114.088,185.525,-2.39,,,,,,,90,113.963,185.525,-2.515,114.213,185.588,-2.265,114.088,185.557,-2.39,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1261385,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,3,3,3,Point,114.088,186.746,-3.167,,,,,,,120,113.963,186.621,-3.167,114.213,186.871,-3.104,114.088,186.746,-3.135,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1261388,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',L -1,,Mechanical Return Air 3,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,112.903,183.833,-6.028,,,,,,,90,111.129,182.833,-6.385,114.676,184.757,-5.672,112.903,183.795,-6.028,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1261927,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 3,Return Air,,,"40""x6""",,"40""","6""","0' - 8 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,6,Curve,112.903,184.187,-6.028,112.903,183.833,-6.028,112.903,184.541,-6.028,,111.236,183.833,-6.278,114.569,184.541,-5.778,112.903,184.187,-6.028,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x6"" | Height=6"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=0' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 8 21/32"" | Lower End Top of Insulation Elevation=9' - 2 21/32"" | Overall Size=40""x6"" | Pressure Drop=0.00 in-wg | Size=40""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 8 21/32"" | Upper End Top of Insulation Elevation=9' - 2 21/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1261955,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 3,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,112.903,184.541,-6.028,,,,,,,90,111.129,183.617,-6.385,114.676,185.541,-5.672,112.903,184.579,-6.028,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1262003,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 4,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,107.298,183.833,-6.028,,,,,,,90,105.525,182.833,-6.385,109.072,184.757,-5.672,107.298,183.795,-6.028,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1262004,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 4,Return Air,,,"40""x6""",,"40""","6""","0' - 8 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,6,Curve,107.298,184.187,-6.028,107.298,183.833,-6.028,107.298,184.541,-6.028,,105.632,183.833,-6.278,108.965,184.541,-5.778,107.298,184.187,-6.028,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x6"" | Height=6"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=0' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 8 21/32"" | Lower End Top of Insulation Elevation=9' - 2 21/32"" | Overall Size=40""x6"" | Pressure Drop=0.00 in-wg | Size=40""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 8 21/32"" | Upper End Top of Insulation Elevation=9' - 2 21/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1262006,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 4,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,107.298,184.541,-6.028,,,,,,,90,105.525,183.617,-6.385,109.072,185.541,-5.672,107.298,184.579,-6.028,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1262015,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',L 0,,Mechanical Return Air 5,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,107.384,183.833,9.044,,,,,,,90,105.611,182.833,8.688,109.158,184.757,9.401,107.384,183.795,9.044,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
