ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1266029,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 5,Return Air,,,"40""x6""",,"40""","6""","0' - 8 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,6,Curve,107.384,184.187,9.044,107.384,183.833,9.044,107.384,184.541,9.044,,105.717,183.833,8.794,109.051,184.541,9.294,107.384,184.187,9.044,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x6"" | Height=6"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=0' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 9 17/32"" | Lower End Top of Insulation Elevation=9' - 3 17/32"" | Overall Size=40""x6"" | Pressure Drop=0.00 in-wg | Size=40""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 9 17/32"" | Upper End Top of Insulation Elevation=9' - 3 17/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1266057,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 5,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,107.384,184.541,9.044,,,,,,,90,105.611,183.617,8.688,109.158,185.541,9.401,107.384,184.579,9.044,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1266093,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 6,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,112.853,183.833,9.044,,,,,,,90,111.079,182.833,8.688,114.626,184.757,9.401,112.853,183.795,9.044,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1266094,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 6,Return Air,,,"40""x6""",,"40""","6""","0' - 8 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,6,Curve,112.853,184.187,9.044,112.853,183.833,9.044,112.853,184.541,9.044,,111.186,183.833,8.794,114.519,184.541,9.294,112.853,184.187,9.044,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x6"" | Height=6"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=0' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 9 17/32"" | Lower End Top of Insulation Elevation=9' - 3 17/32"" | Overall Size=40""x6"" | Pressure Drop=0.00 in-wg | Size=40""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 9 17/32"" | Upper End Top of Insulation Elevation=9' - 3 17/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1266096,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 6,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,112.853,184.541,9.044,,,,,,,90,111.079,183.617,8.688,114.626,185.541,9.401,112.853,184.579,9.044,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1266164,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x9""-6""x6""",,,,"6""x9""-6""x6""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,,6,9,Point,96.046,154.794,12.333,,,,,,,90,95.796,154.794,11.958,96.296,155.096,12.708,96.046,154.945,12.333,,"Area=0 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=6"" | Duct Length=4"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x9""-6""x6"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=3"" | Overall Size=6""x9""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x9""-6""x6"" | Volume=0.09 CF | WidthDelta=0"" | WidthOffset=120"""
1266165,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x9""-6""x6""",,,,"6""x9""-6""x6""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,,6,9,Point,96.046,153.627,12.333,,,,,,,270,95.796,153.325,11.958,96.296,153.627,12.708,96.046,153.476,12.333,,"Area=0 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=6"" | Duct Length=4"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x9""-6""x6"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=3"" | Overall Size=6""x9""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x9""-6""x6"" | Volume=0.09 CF | WidthDelta=0"" | WidthOffset=120"""
1266166,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"12""x12""-12""x9""",,,,"12""x12""-12""x9""",1 SF,0.26 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.164,,,12,12,Point,95.712,154.21,12.333,,,,,,,180,95.41,153.71,11.833,95.712,154.71,12.833,95.561,154.21,12.333,,"Area=1 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=12"" | Duct Length=4"" | Duct Width 1=12"" | Duct Width 2=12"" | Free Size=12""x12""-12""x9"" | Half Height 1=5"" | Half Height 2=6"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=6"" | Overall Size=12""x12""-12""x9"" | Pressure Drop=0.00 in-wg | Size=12""x12""-12""x9"" | Volume=0.26 CF | WidthDelta=0"" | WidthOffset=120"""
1266182,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,7,6,6,Point,115.715,160.139,12.333,,,,,,,90,115.423,160.139,12.042,116.007,160.239,12.625,115.715,160.189,12.333,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1266258,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"8""x9""-6""x9""-6""x9""",,,"9""","8""x9""-6""x9""-6""x9""",,0.35 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,6.082,,,8,9,Point,115.715,154.21,12.333,,,,,,,270,115.382,153.794,11.958,115.965,154.627,12.708,115.673,154.21,12.333,,"Duct Height=9"" | Duct Length 1=5"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=8"" | Free Size=8""x9""-6""x9""-6""x9"" | Insulation Thickness=0"" | Length1a=4"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=8""x9""-6""x9""-6""x9"" | Size=8""x9""-6""x9""-6""x9"" | Volume=0.35 CF"
1266259,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""","0' - 3 15/16""",1 SF,,,,,"0""","0""",155 m³/h,155 m³/h,0.00 in-wg,,,,,,,,2,3.041,,,6,6,Curve,115.715,153.328,12.333,115.715,153.164,12.333,115.715,153.492,12.333,,115.465,153.164,12.083,115.965,153.492,12.583,115.715,153.328,12.333,,"Additional Flow=0 m³/h | Area=1 SF | Flow=155 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=0' - 3 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 1"" | Lower End Top of Insulation Elevation=12' - 7"" | Overall Size=6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 1"" | Upper End Top of Insulation Elevation=12' - 7"" | Velocity Pressure=0.01 in-wg | Width=6"""
1266260,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x9""-6""x6""",,,,"6""x9""-6""x6""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,,6,9,Point,115.715,154.627,12.333,,,,,,,90,115.465,154.627,11.958,115.965,154.929,12.708,115.715,154.778,12.333,,"Area=0 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=6"" | Duct Length=4"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x9""-6""x6"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=3"" | Overall Size=6""x9""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x9""-6""x6"" | Volume=0.09 CF | WidthDelta=0"" | WidthOffset=120"""
1266261,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x9""-6""x6""",,,,"6""x9""-6""x6""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,,6,9,Point,115.715,153.794,12.333,,,,,,,270,115.465,153.492,11.958,115.965,153.794,12.708,115.715,153.643,12.333,,"Area=0 SF | Computed Length=4"" | Duct Height 1=9"" | Duct Height 2=6"" | Duct Length=4"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x9""-6""x6"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=3"" | Overall Size=6""x9""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x9""-6""x6"" | Volume=0.09 CF | WidthDelta=0"" | WidthOffset=120"""
1266757,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',L 0,,Mechanical Return Air 7,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,14.549,176.938,8.893,,,,,,,240,13.549,175.165,8.537,15.472,178.712,9.25,14.51,176.938,8.893,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1267294,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 7,Return Air,,,"40""x6""",,"40""","6""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,6,Curve,14.861,176.938,8.893,14.549,176.938,8.893,15.174,176.938,8.893,,14.549,175.272,8.643,15.174,178.605,9.143,14.861,176.938,8.893,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x6"" | Height=6"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 23/32"" | Lower End Top of Insulation Elevation=9' - 1 23/32"" | Overall Size=40""x6"" | Pressure Drop=0.00 in-wg | Size=40""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 23/32"" | Upper End Top of Insulation Elevation=9' - 1 23/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1267331,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 7,Return Air,,,"40""x6""",,"0' - 8""",,"2' - 0""",,0.21 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,6,Point,15.174,176.938,8.893,,,,,,,240,14.25,175.165,8.537,16.174,178.712,9.25,15.212,176.938,8.893,,"Core Length=3' - 4 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 6"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x6"" | Size Index=22 | Volume=0.21 CF | Width=0' - 8"""
1268727,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',L 1,,Mechanical Return Air 8,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,107.363,183.833,23.771,,,,,,,90,105.59,182.833,23.456,109.137,184.757,24.087,107.363,183.795,23.771,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1269604,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 8,Return Air,,,"40""x5""",,"40""","5""","0' - 8 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,107.363,184.187,23.771,107.363,183.833,23.771,107.363,184.541,23.771,,105.697,183.833,23.563,109.03,184.541,23.98,107.363,184.187,23.771,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 6 3/4"" | Lower End Top of Insulation Elevation=8' - 11 3/4"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 6 3/4"" | Upper End Top of Insulation Elevation=8' - 11 3/4"" | Velocity Pressure=0.00 in-wg | Width=40"""
1269636,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 8,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,107.363,184.541,23.771,,,,,,,90,105.59,183.617,23.456,109.137,185.541,24.087,107.363,184.579,23.771,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1270046,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 9,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,112.764,183.833,23.771,,,,,,,90,110.991,182.833,23.456,114.538,184.757,24.087,112.764,183.795,23.771,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1270047,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 9,Return Air,,,"40""x5""",,"40""","5""","0' - 8 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,112.764,184.187,23.771,112.764,183.833,23.771,112.764,184.541,23.771,,111.098,183.833,23.563,114.431,184.541,23.98,112.764,184.187,23.771,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 6 3/4"" | Lower End Top of Insulation Elevation=8' - 11 3/4"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 6 3/4"" | Upper End Top of Insulation Elevation=8' - 11 3/4"" | Velocity Pressure=0.00 in-wg | Width=40"""
1270049,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 9,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,112.764,184.541,23.771,,,,,,,90,110.991,183.617,23.456,114.538,185.541,24.087,112.764,184.579,23.771,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1270059,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 10,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,127.727,183.833,23.771,,,,,,,90,125.953,182.833,23.456,129.5,184.757,24.087,127.727,183.795,23.771,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1270060,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 10,Return Air,,,"40""x5""",,"40""","5""","0' - 8 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,127.727,184.187,23.771,127.727,183.833,23.771,127.727,184.541,23.771,,126.06,183.833,23.563,129.394,184.541,23.98,127.727,184.187,23.771,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 6 3/4"" | Lower End Top of Insulation Elevation=8' - 11 3/4"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 6 3/4"" | Upper End Top of Insulation Elevation=8' - 11 3/4"" | Velocity Pressure=0.00 in-wg | Width=40"""
1270061,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 10,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,127.727,184.541,23.771,,,,,,,90,125.953,183.617,23.456,129.5,185.541,24.087,127.727,184.579,23.771,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1270472,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',L 1,,Mechanical Return Air 11,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,1.286,140.999,23.81,,,,,,,180,-0.487,140.076,23.495,3.06,141.999,24.125,1.286,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1270996,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 11,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,1.286,140.687,23.81,1.286,140.999,23.81,1.286,140.374,23.81,,-0.38,140.374,23.602,2.953,140.999,24.018,1.286,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271036,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 11,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,1.286,140.374,23.81,,,,,,,180,-0.487,139.374,23.495,3.06,141.298,24.125,1.286,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271091,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 12,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,11.203,140.999,23.81,,,,,,,180,9.429,140.076,23.495,12.976,141.999,24.125,11.203,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271092,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 12,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,11.203,140.687,23.81,11.203,140.999,23.81,11.203,140.374,23.81,,9.536,140.374,23.602,12.87,140.999,24.018,11.203,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271094,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 12,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,11.203,140.374,23.81,,,,,,,180,9.429,139.374,23.495,12.976,141.298,24.125,11.203,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271104,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 13,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,20.203,140.999,23.81,,,,,,,180,18.429,140.076,23.495,21.976,141.999,24.125,20.203,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271105,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 13,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,20.203,140.687,23.81,20.203,140.999,23.81,20.203,140.374,23.81,,18.536,140.374,23.602,21.87,140.999,24.018,20.203,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271106,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 13,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,20.203,140.374,23.81,,,,,,,180,18.429,139.374,23.495,21.976,141.298,24.125,20.203,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271116,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 14,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,29.87,140.999,23.81,,,,,,,180,28.096,140.076,23.495,31.643,141.999,24.125,29.87,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271117,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 14,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,29.87,140.687,23.81,29.87,140.999,23.81,29.87,140.374,23.81,,28.203,140.374,23.602,31.536,140.999,24.018,29.87,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271118,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 14,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,29.87,140.374,23.81,,,,,,,180,28.096,139.374,23.495,31.643,141.298,24.125,29.87,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271128,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 15,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,40.036,140.999,23.81,,,,,,,180,38.263,140.076,23.495,41.81,141.999,24.125,40.036,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271129,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 15,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,40.036,140.687,23.81,40.036,140.999,23.81,40.036,140.374,23.81,,38.37,140.374,23.602,41.703,140.999,24.018,40.036,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271130,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 15,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,40.036,140.374,23.81,,,,,,,180,38.263,139.374,23.495,41.81,141.298,24.125,40.036,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271140,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 16,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,49.286,140.999,23.81,,,,,,,180,47.513,140.076,23.495,51.06,141.999,24.125,49.286,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271141,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 16,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,49.286,140.687,23.81,49.286,140.999,23.81,49.286,140.374,23.81,,47.62,140.374,23.602,50.953,140.999,24.018,49.286,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271142,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 16,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,49.286,140.374,23.81,,,,,,,180,47.513,139.374,23.495,51.06,141.298,24.125,49.286,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271152,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 17,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,58.953,140.999,23.81,,,,,,,180,57.179,140.076,23.495,60.726,141.999,24.125,58.953,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271153,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 17,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,58.953,140.687,23.81,58.953,140.999,23.81,58.953,140.374,23.81,,57.286,140.374,23.602,60.62,140.999,24.018,58.953,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271154,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 17,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,58.953,140.374,23.81,,,,,,,180,57.179,139.374,23.495,60.726,141.298,24.125,58.953,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271164,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 18,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,69.203,140.999,23.81,,,,,,,180,67.429,140.076,23.495,70.976,141.999,24.125,69.203,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271165,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 18,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,69.203,140.687,23.81,69.203,140.999,23.81,69.203,140.374,23.81,,67.536,140.374,23.602,70.87,140.999,24.018,69.203,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271166,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 18,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,69.203,140.374,23.81,,,,,,,180,67.429,139.374,23.495,70.976,141.298,24.125,69.203,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271176,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 19,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,78.286,140.999,23.81,,,,,,,180,76.513,140.076,23.495,80.06,141.999,24.125,78.286,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271177,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 19,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,78.286,140.687,23.81,78.286,140.999,23.81,78.286,140.374,23.81,,76.62,140.374,23.602,79.953,140.999,24.018,78.286,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271178,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 19,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,78.286,140.374,23.81,,,,,,,180,76.513,139.374,23.495,80.06,141.298,24.125,78.286,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271188,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 20,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,87.87,140.999,23.81,,,,,,,180,86.096,140.076,23.495,89.643,141.999,24.125,87.87,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271189,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 20,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,87.87,140.687,23.81,87.87,140.999,23.81,87.87,140.374,23.81,,86.203,140.374,23.602,89.536,140.999,24.018,87.87,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
