ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1271190,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 20,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,87.87,140.374,23.81,,,,,,,180,86.096,139.374,23.495,89.643,141.298,24.125,87.87,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271200,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 21,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,98.036,140.999,23.81,,,,,,,180,96.263,140.076,23.495,99.81,141.999,24.125,98.036,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271201,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 21,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,98.036,140.687,23.81,98.036,140.999,23.81,98.036,140.374,23.81,,96.37,140.374,23.602,99.703,140.999,24.018,98.036,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271202,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 21,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,98.036,140.374,23.81,,,,,,,180,96.263,139.374,23.495,99.81,141.298,24.125,98.036,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271212,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 22,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,107.203,140.999,23.81,,,,,,,180,105.429,140.076,23.495,108.976,141.999,24.125,107.203,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271213,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 22,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,107.203,140.687,23.81,107.203,140.999,23.81,107.203,140.374,23.81,,105.536,140.374,23.602,108.87,140.999,24.018,107.203,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271214,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 22,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,107.203,140.374,23.81,,,,,,,180,105.429,139.374,23.495,108.976,141.298,24.125,107.203,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271224,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 23,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,116.786,140.999,23.81,,,,,,,180,115.013,140.076,23.495,118.56,141.999,24.125,116.786,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271225,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 23,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,116.786,140.687,23.81,116.786,140.999,23.81,116.786,140.374,23.81,,115.12,140.374,23.602,118.453,140.999,24.018,116.786,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271226,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 23,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,116.786,140.374,23.81,,,,,,,180,115.013,139.374,23.495,118.56,141.298,24.125,116.786,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271236,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 24,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,127.203,140.999,23.81,,,,,,,180,125.429,140.076,23.495,128.976,141.999,24.125,127.203,141.038,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271237,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 24,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,127.203,140.687,23.81,127.203,140.999,23.81,127.203,140.374,23.81,,125.536,140.374,23.602,128.87,140.999,24.018,127.203,140.687,23.81,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 7/32"" | Lower End Top of Insulation Elevation=9' - 0 7/32"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 7/32"" | Upper End Top of Insulation Elevation=9' - 0 7/32"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271238,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 24,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,127.203,140.374,23.81,,,,,,,180,125.429,139.374,23.495,128.976,141.298,24.125,127.203,140.336,23.81,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271366,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 25,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,54.522,169.687,23.875,54.522,169.999,23.875,54.522,169.374,23.875,,52.856,169.374,23.667,56.189,169.999,24.083,54.522,169.687,23.875,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 8"" | Lower End Top of Insulation Elevation=9' - 1"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 8"" | Upper End Top of Insulation Elevation=9' - 1"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271393,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 25,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,54.522,169.374,23.875,,,,,,,180,52.749,168.374,23.56,56.296,170.298,24.19,54.522,169.336,23.875,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271426,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 26,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,69.022,169.999,23.875,,,,,,,180,67.249,169.076,23.56,70.796,170.999,24.19,69.022,170.038,23.875,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271428,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 26,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,69.022,169.687,23.875,69.022,169.999,23.875,69.022,169.374,23.875,,67.356,169.374,23.667,70.689,169.999,24.083,69.022,169.687,23.875,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 8"" | Lower End Top of Insulation Elevation=9' - 1"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 8"" | Upper End Top of Insulation Elevation=9' - 1"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271429,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 26,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,69.022,169.374,23.875,,,,,,,180,67.249,168.374,23.56,70.796,170.298,24.19,69.022,169.336,23.875,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271440,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 27,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,83.543,169.999,23.875,,,,,,,180,81.77,169.076,23.56,85.317,170.999,24.19,83.543,170.038,23.875,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271441,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 27,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,83.543,169.687,23.875,83.543,169.999,23.875,83.543,169.374,23.875,,81.877,169.374,23.667,85.21,169.999,24.083,83.543,169.687,23.875,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 8"" | Lower End Top of Insulation Elevation=9' - 1"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 8"" | Upper End Top of Insulation Elevation=9' - 1"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271442,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 27,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,83.543,169.374,23.875,,,,,,,180,81.77,168.374,23.56,85.317,170.298,24.19,83.543,169.336,23.875,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271453,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 28,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,107.627,169.999,23.875,,,,,,,180,105.853,169.076,23.56,109.4,170.999,24.19,107.627,170.038,23.875,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271454,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 28,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,107.627,169.687,23.875,107.627,169.999,23.875,107.627,169.374,23.875,,105.96,169.374,23.667,109.293,169.999,24.083,107.627,169.687,23.875,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 8"" | Lower End Top of Insulation Elevation=9' - 1"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 8"" | Upper End Top of Insulation Elevation=9' - 1"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271455,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 28,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,107.627,169.374,23.875,,,,,,,180,105.853,168.374,23.56,109.4,170.298,24.19,107.627,169.336,23.875,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271466,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 29,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,121.897,169.999,23.875,,,,,,,180,120.124,169.076,23.56,123.671,170.999,24.19,121.897,170.038,23.875,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1271467,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 29,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,121.897,169.687,23.875,121.897,169.999,23.875,121.897,169.374,23.875,,120.231,169.374,23.667,123.564,169.999,24.083,121.897,169.687,23.875,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 8"" | Lower End Top of Insulation Elevation=9' - 1"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 8"" | Upper End Top of Insulation Elevation=9' - 1"" | Velocity Pressure=0.00 in-wg | Width=40"""
1271468,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 29,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,121.897,169.374,23.875,,,,,,,180,120.124,168.374,23.56,123.671,170.298,24.19,121.897,169.336,23.875,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1276396,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',L 1,,Mechanical Return Air 30,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,1.205,198.333,23.824,,,,,,,90,-0.569,197.333,23.509,2.978,199.257,24.139,1.205,198.295,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1276908,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 30,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,1.205,198.645,23.824,1.205,198.333,23.824,1.205,198.958,23.824,,-0.462,198.333,23.615,2.871,198.958,24.032,1.205,198.645,23.824,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 3/8"" | Lower End Top of Insulation Elevation=9' - 0 3/8"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 3/8"" | Upper End Top of Insulation Elevation=9' - 0 3/8"" | Velocity Pressure=0.00 in-wg | Width=40"""
1276934,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 30,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,1.205,198.958,23.824,,,,,,,90,-0.569,198.034,23.509,2.978,199.958,24.139,1.205,198.996,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1276971,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 32,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,11.121,198.333,23.824,,,,,,,90,9.348,197.333,23.509,12.895,199.257,24.139,11.121,198.295,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1276972,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 32,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,11.121,198.645,23.824,11.121,198.333,23.824,11.121,198.958,23.824,,9.455,198.333,23.615,12.788,198.958,24.032,11.121,198.645,23.824,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 3/8"" | Lower End Top of Insulation Elevation=9' - 0 3/8"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 3/8"" | Upper End Top of Insulation Elevation=9' - 0 3/8"" | Velocity Pressure=0.00 in-wg | Width=40"""
1276974,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 32,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,11.121,198.958,23.824,,,,,,,90,9.348,198.034,23.509,12.895,199.958,24.139,11.121,198.996,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1276984,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 33,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,20.559,198.333,23.824,,,,,,,90,18.785,197.333,23.509,22.332,199.257,24.139,20.559,198.295,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1276985,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 33,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,20.559,198.645,23.824,20.559,198.333,23.824,20.559,198.958,23.824,,18.892,198.333,23.615,22.226,198.958,24.032,20.559,198.645,23.824,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 3/8"" | Lower End Top of Insulation Elevation=9' - 0 3/8"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 3/8"" | Upper End Top of Insulation Elevation=9' - 0 3/8"" | Velocity Pressure=0.00 in-wg | Width=40"""
1276986,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 33,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,20.559,198.958,23.824,,,,,,,90,18.785,198.034,23.509,22.332,199.958,24.139,20.559,198.996,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1276996,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 36,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,30.121,198.333,23.824,,,,,,,90,28.348,197.333,23.509,31.895,199.257,24.139,30.121,198.295,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1276997,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 36,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,30.121,198.645,23.824,30.121,198.333,23.824,30.121,198.958,23.824,,28.455,198.333,23.615,31.788,198.958,24.032,30.121,198.645,23.824,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 3/8"" | Lower End Top of Insulation Elevation=9' - 0 3/8"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 3/8"" | Upper End Top of Insulation Elevation=9' - 0 3/8"" | Velocity Pressure=0.00 in-wg | Width=40"""
1276998,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 36,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,30.121,198.958,23.824,,,,,,,90,28.348,198.034,23.509,31.895,199.958,24.139,30.121,198.996,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1277008,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 37,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,40.038,198.333,23.824,,,,,,,90,38.265,197.333,23.509,41.811,199.257,24.139,40.038,198.295,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1277009,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 37,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,40.038,198.645,23.824,40.038,198.333,23.824,40.038,198.958,23.824,,38.371,198.333,23.615,41.705,198.958,24.032,40.038,198.645,23.824,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 3/8"" | Lower End Top of Insulation Elevation=9' - 0 3/8"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 3/8"" | Upper End Top of Insulation Elevation=9' - 0 3/8"" | Velocity Pressure=0.00 in-wg | Width=40"""
1277010,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 37,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,40.038,198.958,23.824,,,,,,,90,38.265,198.034,23.509,41.811,199.958,24.139,40.038,198.996,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1277020,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 38,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,49.538,198.333,23.824,,,,,,,90,47.765,197.333,23.509,51.311,199.257,24.139,49.538,198.295,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1277021,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 38,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,49.538,198.645,23.824,49.538,198.333,23.824,49.538,198.958,23.824,,47.871,198.333,23.615,51.205,198.958,24.032,49.538,198.645,23.824,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 3/8"" | Lower End Top of Insulation Elevation=9' - 0 3/8"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 3/8"" | Upper End Top of Insulation Elevation=9' - 0 3/8"" | Velocity Pressure=0.00 in-wg | Width=40"""
1277022,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 38,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,49.538,198.958,23.824,,,,,,,90,47.765,198.034,23.509,51.311,199.958,24.139,49.538,198.996,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1277032,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 40,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,59.205,198.333,23.824,,,,,,,90,57.431,197.333,23.509,60.978,199.257,24.139,59.205,198.295,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1277033,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 40,Return Air,,,"40""x5""",,"40""","5""","0' - 7 1/2""",5 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,40,5,Curve,59.205,198.645,23.824,59.205,198.333,23.824,59.205,198.958,23.824,,57.538,198.333,23.615,60.871,198.958,24.032,59.205,198.645,23.824,,"Additional Flow=0 m³/h | Area=5 SF | Flow=0 m³/h | Free Size=40""x5"" | Height=5"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 7 3/8"" | Lower End Top of Insulation Elevation=9' - 0 3/8"" | Overall Size=40""x5"" | Pressure Drop=0.00 in-wg | Size=40""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 7 3/8"" | Upper End Top of Insulation Elevation=9' - 0 3/8"" | Velocity Pressure=0.00 in-wg | Width=40"""
1277034,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 40,Return Air,,,"40""x5""",,"0' - 8""",,"2' - 0""",,0.18 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,40,5,Point,59.205,198.958,23.824,,,,,,,90,57.431,198.034,23.509,60.978,199.958,24.139,59.205,198.996,23.824,,"Core Length=3' - 4 21/32"" | Core Width=0' - 5 21/32"" | Flow=0 m³/h | Frame Length=3' - 5 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 6 1/2"" | Length=2' - 0"" | Nominal Length=3' - 3 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 4 3/4"" | Opening Length=3' - 4"" | Opening Width=0' - 5"" | Outer Frame Length=3' - 6 9/16"" | Outer Frame Width=0' - 7 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=40""x5"" | Size Index=22 | Volume=0.18 CF | Width=0' - 8"""
1277210,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"5""ø","5""",,,"2' - 9 1/4""",,,,,,"0""","0""",155 m³/h,155 m³/h,0.00 in-wg,,,,,,,,2,3.041,,5,,,Curve,115.715,151.822,12.092,115.715,153.063,12.333,115.715,150.581,11.851,,115.507,150.373,11.851,115.923,153.071,12.618,115.715,151.722,12.234,,"Additional Flow=0 m³/h | Diameter=5"" | Flow=155 m³/h | Free Size=5""ø | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=2' - 9 1/4"" | Lining Thickness=0"" | Overall Size=5""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.03 in-wg"
1277213,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x6""-5""ø","5""","6""","6""","6""x6""-5""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.041,,5,6,6,Point,115.715,153.164,12.333,,,,,,,270,115.465,153.063,12.083,115.965,153.164,12.583,115.715,153.114,12.333,,"Area=0 SF | Duct Diameter=5"" | Duct Height=6"" | Duct Radius=3"" | Duct Width=6"" | Free Size=6""x6""-5""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=6""x6""-5""ø | Pressure Drop=0.00 in-wg | Size=6""x6""-5""ø | Volume=0.02 CF"
1277214,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""x6""-5""ø","5""","6""","6""","6""x6""-5""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,3.041,,5,6,6,Point,115.715,150.581,11.75,,,,,,,120,115.465,150.331,11.75,115.965,150.831,11.851,115.715,150.581,11.8,,"Area=0 SF | Duct Diameter=5"" | Duct Height=6"" | Duct Radius=3"" | Duct Width=6"" | Free Size=6""x6""-5""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=6""x6""-5""ø | Pressure Drop=0.01 in-wg | Size=6""x6""-5""ø | Volume=0.02 CF"
1277290,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"9""x10""-7""x7""",,,,"9""x10""-7""x7""",1 SF,0.14 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,,9,10,Point,110.639,142.412,-3,,,,,,,0,110.639,142.037,-3.417,110.941,142.787,-2.583,110.79,142.412,-3,,"Area=1 SF | Computed Length=4"" | Duct Height 1=10"" | Duct Height 2=7"" | Duct Length=4"" | Duct Width 1=9"" | Duct Width 2=7"" | Free Size=9""x10""-7""x7"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=4"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=4 1/2"" | Overall Size=9""x10""-7""x7"" | Pressure Drop=0.00 in-wg | Size=9""x10""-7""x7"" | Volume=0.14 CF | WidthDelta=2"" | WidthOffset=120"""
1277291,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"12""x12""-9""x10""",,,,"12""x12""-9""x10""",1 SF,0.24 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.829,,,12,12,Point,103.757,142.412,-3,,,,,,,0,103.757,141.912,-3.5,104.058,142.912,-2.5,103.907,142.412,-3,,"Area=1 SF | Computed Length=4"" | Duct Height 1=12"" | Duct Height 2=10"" | Duct Length=4"" | Duct Width 1=12"" | Duct Width 2=9"" | Free Size=12""x12""-9""x10"" | Half Height 1=6"" | Half Height 2=5"" | Half Width 1=6"" | Half Width 2=5"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=6"" | Overall Size=12""x12""-9""x10"" | Pressure Drop=0.00 in-wg | Size=12""x12""-9""x10"" | Volume=0.24 CF | WidthDelta=3"" | WidthOffset=120"""
1277292,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"7""x12""-7""x7""",,,,"7""x12""-7""x7""",1 SF,0.23 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,,7,12,Point,103.382,142.995,-3,,,,,,,90,103.09,142.995,-3.5,103.673,143.498,-2.5,103.382,143.246,-3,,"Area=1 SF | Computed Length=6"" | Duct Height 1=12"" | Duct Height 2=7"" | Duct Length=6"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x12""-7""x7"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=3 1/2"" | Overall Size=7""x12""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x12""-7""x7"" | Volume=0.23 CF | WidthDelta=0"" | WidthOffset=120"""
