ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1277293,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"13""x14""-12""x12""",,,,"13""x14""-12""x12""",1 SF,0.23 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.243,,,13,14,Point,92.757,142.412,-3,,,,,,,0,92.757,141.87,-3.583,92.958,142.953,-2.417,92.857,142.412,-3,,"Area=1 SF | Computed Length=2"" | Duct Height 1=14"" | Duct Height 2=12"" | Duct Length=2"" | Duct Width 1=13"" | Duct Width 2=12"" | Free Size=13""x14""-12""x12"" | Half Height 1=7"" | Half Height 2=6"" | Half Width 1=7"" | Half Width 2=6"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetWidth=6 1/2"" | Overall Size=13""x14""-12""x12"" | Pressure Drop=0.00 in-wg | Size=13""x14""-12""x12"" | Volume=0.23 CF | WidthDelta=1"" | WidthOffset=120"""
1277294,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"15""x15""-13""x14""",,,,"15""x15""-13""x14""",1 SF,0.28 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,17.657,,,15,15,Point,85.257,142.412,-3,,,,,,,0,85.257,141.787,-3.625,85.458,143.037,-2.375,85.357,142.412,-3,,"Area=1 SF | Computed Length=2"" | Duct Height 1=15"" | Duct Height 2=14"" | Duct Length=2"" | Duct Width 1=15"" | Duct Width 2=13"" | Free Size=15""x15""-13""x14"" | Half Height 1=8"" | Half Height 2=7"" | Half Width 1=8"" | Half Width 2=7"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=7 1/2"" | Overall Size=15""x15""-13""x14"" | Pressure Drop=0.00 in-wg | Size=15""x15""-13""x14"" | Volume=0.28 CF | WidthDelta=2"" | WidthOffset=120"""
1277295,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"7""x15""-7""x7""",,,,"7""x15""-7""x7""",1 SF,0.43 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,,7,15,Point,84.882,143.12,-3,,,,,,,90,84.59,143.12,-3.625,85.173,143.925,-2.375,84.882,143.522,-3,,"Area=1 SF | Computed Length=10"" | Duct Height 1=15"" | Duct Height 2=7"" | Duct Length=10"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x15""-7""x7"" | Half Height 1=8"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=8"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=10"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x15""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x15""-7""x7"" | Volume=0.43 CF | WidthDelta=0"" | WidthOffset=120"""
1277296,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"16""x17""-15""x15""",,,,"16""x17""-15""x15""",1 SF,0.35 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,22.072,,,16,17,Point,73.198,142.412,-3,,,,,,,0,73.198,141.745,-3.708,73.399,143.078,-2.292,73.299,142.412,-3,,"Area=1 SF | Computed Length=2"" | Duct Height 1=17"" | Duct Height 2=15"" | Duct Length=2"" | Duct Width 1=16"" | Duct Width 2=15"" | Free Size=16""x17""-15""x15"" | Half Height 1=9"" | Half Height 2=8"" | Half Width 1=8"" | Half Width 2=8"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=8 1/2"" | OffsetWidth=8"" | Overall Size=16""x17""-15""x15"" | Pressure Drop=0.00 in-wg | Size=16""x17""-15""x15"" | Volume=0.35 CF | WidthDelta=1"" | WidthOffset=120"""
1277297,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"7""x17""-7""x7""",,,,"7""x17""-7""x7""",1 SF,0.59 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,,7,17,Point,72.823,143.162,-3,,,,,,,90,72.531,143.162,-3.708,73.115,144.167,-2.292,72.823,143.664,-3,,"Area=1 SF | Computed Length=12"" | Duct Height 1=17"" | Duct Height 2=7"" | Duct Length=12"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x17""-7""x7"" | Half Height 1=9"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=10"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=12"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=8 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x17""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x17""-7""x7"" | Volume=0.59 CF | WidthDelta=0"" | WidthOffset=120"""
1277298,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"18""x18""-16""x17""",,,,"18""x18""-16""x17""",1 SF,0.42 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,26.486,,,18,18,Point,67.652,142.412,-3,,,,,,,0,67.652,141.662,-3.75,67.853,143.162,-2.25,67.753,142.412,-3,,"Area=1 SF | Computed Length=2"" | Duct Height 1=18"" | Duct Height 2=17"" | Duct Length=2"" | Duct Width 1=18"" | Duct Width 2=16"" | Free Size=18""x18""-16""x17"" | Half Height 1=9"" | Half Height 2=9"" | Half Width 1=9"" | Half Width 2=8"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9"" | OffsetWidth=9"" | Overall Size=18""x18""-16""x17"" | Pressure Drop=0.00 in-wg | Size=18""x18""-16""x17"" | Volume=0.42 CF | WidthDelta=2"" | WidthOffset=120"""
1277299,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"7""x18""-7""x7""",,,,"7""x18""-7""x7""",2 SF,0.67 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,,7,18,Point,67.277,143.245,-3,,,,,,,90,66.986,143.245,-3.75,67.569,144.351,-2.25,67.277,143.798,-3,,"Area=2 SF | Computed Length=13"" | Duct Height 1=18"" | Duct Height 2=7"" | Duct Length=13"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x18""-7""x7"" | Half Height 1=9"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=11"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=13"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9"" | OffsetWidth=3 1/2"" | Overall Size=7""x18""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x18""-7""x7"" | Volume=0.67 CF | WidthDelta=0"" | WidthOffset=120"""
1277300,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"19""x19""-18""x18""",,,,"19""x19""-18""x18""",1 SF,0.24 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,30.9,,,19,19,Point,56.757,142.412,-3,,,,,,,0,56.757,141.62,-3.792,56.857,143.203,-2.208,56.807,142.412,-3,,"Area=1 SF | Computed Length=1"" | Duct Height 1=19"" | Duct Height 2=18"" | Duct Length=1"" | Duct Width 1=19"" | Duct Width 2=18"" | Free Size=19""x19""-18""x18"" | Half Height 1=10"" | Half Height 2=9"" | Half Width 1=10"" | Half Width 2=9"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=9 1/2"" | OffsetWidth=9 1/2"" | Overall Size=19""x19""-18""x18"" | Pressure Drop=0.00 in-wg | Size=19""x19""-18""x18"" | Volume=0.24 CF | WidthDelta=1"" | WidthOffset=120"""
1277301,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"7""x19""-7""x7""",,,,"7""x19""-7""x7""",2 SF,0.76 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,,7,19,Point,56.382,143.287,-3,,,,,,,90,56.09,143.287,-3.792,56.673,144.494,-2.208,56.382,143.89,-3,,"Area=2 SF | Computed Length=14"" | Duct Height 1=19"" | Duct Height 2=7"" | Duct Length=14"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x19""-7""x7"" | Half Height 1=10"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=12"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=14"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x19""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x19""-7""x7"" | Volume=0.76 CF | WidthDelta=0"" | WidthOffset=120"""
1277302,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-7""x7""","8""","7""","7""","8""ø-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,7,7,Point,56.382,144.828,-3,,,,,,,90,56.048,144.828,-3.333,56.715,144.929,-2.667,56.382,144.878,-3,,"Area=0 SF | Duct Diameter=8"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=7"" | Free Size=8""ø-7""x7"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=8""ø-7""x7"" | Pressure Drop=0.00 in-wg | Size=8""ø-7""x7"" | Volume=0.04 CF"
1277303,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-6""x6""","8""","6""","6""","8""ø-6""x6""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,6,6,Point,56.382,146.833,-3.917,,,,,,,240,56.048,146.499,-3.917,56.715,147.166,-3.715,56.382,146.833,-3.816,,"Area=0 SF | Duct Diameter=8"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=8""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=8""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=8""ø-6""x6"" | Volume=0.06 CF"
1277304,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-7""x7""","8""","7""","7""","8""ø-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,7,7,Point,67.277,144.828,-3,,,,,,,90,66.944,144.828,-3.333,67.611,144.929,-2.667,67.277,144.878,-3,,"Area=0 SF | Duct Diameter=8"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=7"" | Free Size=8""ø-7""x7"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=8""ø-7""x7"" | Pressure Drop=0.00 in-wg | Size=8""ø-7""x7"" | Volume=0.04 CF"
1277305,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-6""x6""","8""","6""","6""","8""ø-6""x6""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,6,6,Point,67.277,146.833,-3.917,,,,,,,240,66.944,146.499,-3.917,67.611,147.166,-3.715,67.277,146.833,-3.816,,"Area=0 SF | Duct Diameter=8"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=8""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=8""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=8""ø-6""x6"" | Volume=0.06 CF"
1277306,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-7""x7""","8""","7""","7""","8""ø-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,7,7,Point,72.823,144.828,-3,,,,,,,90,72.49,144.828,-3.333,73.156,144.929,-2.667,72.823,144.878,-3,,"Area=0 SF | Duct Diameter=8"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=7"" | Free Size=8""ø-7""x7"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=8""ø-7""x7"" | Pressure Drop=0.00 in-wg | Size=8""ø-7""x7"" | Volume=0.04 CF"
1277307,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-6""x6""","8""","6""","6""","8""ø-6""x6""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,6,6,Point,72.823,146.833,-3.917,,,,,,,240,72.49,146.499,-3.917,73.156,147.166,-3.715,72.823,146.833,-3.816,,"Area=0 SF | Duct Diameter=8"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=8""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=8""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=8""ø-6""x6"" | Volume=0.06 CF"
1277308,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-7""x7""","8""","7""","7""","8""ø-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,7,7,Point,84.882,144.828,-3,,,,,,,90,84.548,144.828,-3.333,85.215,144.929,-2.667,84.882,144.878,-3,,"Area=0 SF | Duct Diameter=8"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=7"" | Free Size=8""ø-7""x7"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=8""ø-7""x7"" | Pressure Drop=0.00 in-wg | Size=8""ø-7""x7"" | Volume=0.04 CF"
1277309,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-6""x6""","8""","6""","6""","8""ø-6""x6""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,6,6,Point,84.882,146.833,-3.917,,,,,,,240,84.548,146.499,-3.917,85.215,147.166,-3.715,84.882,146.833,-3.816,,"Area=0 SF | Duct Diameter=8"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=8""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=8""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=8""ø-6""x6"" | Volume=0.06 CF"
1277310,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-7""x7""","8""","7""","7""","8""ø-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,7,7,Point,92.382,144.828,-3,,,,,,,90,92.048,144.828,-3.333,92.715,144.929,-2.667,92.382,144.878,-3,,"Area=0 SF | Duct Diameter=8"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=7"" | Free Size=8""ø-7""x7"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=8""ø-7""x7"" | Pressure Drop=0.00 in-wg | Size=8""ø-7""x7"" | Volume=0.04 CF"
1277311,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-6""x6""","8""","6""","6""","8""ø-6""x6""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,6,6,Point,92.382,146.833,-3.917,,,,,,,240,92.048,146.499,-3.917,92.715,147.166,-3.715,92.382,146.833,-3.816,,"Area=0 SF | Duct Diameter=8"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=8""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=8""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=8""ø-6""x6"" | Volume=0.06 CF"
1277312,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-7""x7""","8""","7""","7""","8""ø-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,7,7,Point,103.382,144.828,-3,,,,,,,90,103.048,144.828,-3.333,103.715,144.929,-2.667,103.382,144.878,-3,,"Area=0 SF | Duct Diameter=8"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=7"" | Free Size=8""ø-7""x7"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=8""ø-7""x7"" | Pressure Drop=0.00 in-wg | Size=8""ø-7""x7"" | Volume=0.04 CF"
1277313,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-6""x6""","8""","6""","6""","8""ø-6""x6""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,6,6,Point,103.382,146.833,-3.917,,,,,,,240,103.048,146.499,-3.917,103.715,147.166,-3.715,103.382,146.833,-3.816,,"Area=0 SF | Duct Diameter=8"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=8""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=8""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=8""ø-6""x6"" | Volume=0.06 CF"
1277314,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-7""x7""","8""","7""","7""","8""ø-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,7,7,Point,110.264,144.828,-3,,,,,,,90,109.931,144.828,-3.333,110.598,144.929,-2.667,110.264,144.878,-3,,"Area=0 SF | Duct Diameter=8"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=7"" | Free Size=8""ø-7""x7"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=8""ø-7""x7"" | Pressure Drop=0.00 in-wg | Size=8""ø-7""x7"" | Volume=0.04 CF"
1277315,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-6""x6""","8""","6""","6""","8""ø-6""x6""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,6,6,Point,110.264,146.833,-3.917,,,,,,,240,109.931,146.499,-3.917,110.598,147.166,-3.715,110.264,146.833,-3.816,,"Area=0 SF | Duct Diameter=8"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=8""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=8""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=8""ø-6""x6"" | Volume=0.06 CF"
1277316,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-7""x7""","8""","7""","7""","8""ø-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,7,7,Point,121.215,143.162,-3,,,,,,,90,120.882,143.162,-3.333,121.548,143.262,-2.667,121.215,143.212,-3,,"Area=0 SF | Duct Diameter=8"" | Duct Height=7"" | Duct Radius=4"" | Duct Width=7"" | Free Size=8""ø-7""x7"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.024306 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=8""ø-7""x7"" | Pressure Drop=0.00 in-wg | Size=8""ø-7""x7"" | Volume=0.04 CF"
1277317,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"8""ø-6""x6""","8""","6""","6""","8""ø-6""x6""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.414,,8,6,6,Point,121.175,146.833,-3.917,,,,,,,240,120.841,146.499,-3.917,121.508,147.166,-3.715,121.175,146.833,-3.816,,"Area=0 SF | Duct Diameter=8"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=8""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=8""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=8""ø-6""x6"" | Volume=0.06 CF"
1279955,Mechanical Equipment,AERA_EVO-55C_RFA_2026_LevelBased,EVO-55C,L -1,,"Mechanical Supply Air 4,Mechanical Supply Air 2,Mechanical Return Air 31,Mechanical Exhaust Air 2",,,0,,,,,,1067 SF,278.49 CF,MC_Mat_Clearance_Zone; MC_Mat_Maintenance_Zone,,,,,,,,,,,,,,,5,125.993,,,30,15,Point,18.382,177.374,-15.065,,,,,,,180,12.543,175.111,-15.065,24.22,179.829,-8.52,18.382,177.47,-11.792,,"Area=1067 SF | Clearance Zone Height Depth=1' - 7 11/16"" | fan_flow_exhaust=0 m³/h | fan_flow_supply=0 m³/h | fan_pressure_exhaust=0.00 in-wg | fan_pressure_supply=0.00 in-wg | MC Active Power=5000 W | MC Apparent Power=5000 VA | MC Cooling Flow=0 GPM | MC Eload Classification=Other | MC Piping Flow=0 GPM | MC Ventilation Flow=0 m³/h | MC Voltage=400 V | Volume=278.49 CF"
1280517,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,15,30,Point,28.035,177.374,-10.511,,,,,,,120,27.327,176.124,-11.136,28.66,178.624,-9.803,27.994,177.374,-10.469,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1280782,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,5.14,205.05,24.083,,,,,,,120,4.935,204.85,24.083,5.345,205.25,24.277,5.14,205.05,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1280813,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 9 23/32""",,,,,,"0""","0""",,,,,,,,,,,2,,,3,,,Curve,14.934,205.68,24.938,14.934,205.986,25.708,14.934,205.374,24.167,,14.809,205.249,24.164,15.059,205.986,25.833,14.934,205.618,24.999,,"Additional Flow=0 m³/h | Diameter=3"" | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 9 23/32"" | Lining Thickness=0"" | Overall Size=3""ø | Size Lock=False"
1280958,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"30""x15""",,"30""","15""","0' - 8""",5 SF,,,,,"0""","0""",9446 m³/h,9446 m³/h,0.00 in-wg,,,,,,,,2,185.315,,,30,15,Curve,12.216,177.374,-10.511,12.55,177.374,-10.511,11.883,177.374,-10.511,,11.883,176.124,-11.136,12.55,178.624,-9.886,12.216,177.374,-10.511,,"Additional Flow=0 m³/h | Area=5 SF | Flow=9446 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=0' - 8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=3' - 10 3/8"" | Lower End Top of Insulation Elevation=5' - 1 3/8"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=3' - 10 3/8"" | Upper End Top of Insulation Elevation=5' - 1 3/8"" | Velocity Pressure=0.20 in-wg | Width=30"""
1281282,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","0' - 4 29/32""",0 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Curve,24.601,183.044,-1.774,24.601,183.044,-1.979,24.601,183.044,-1.569,,24.455,182.898,-1.979,24.747,183.19,-1.569,24.601,183.044,-1.774,,"Additional Flow=0 m³/h | Area=0 SF | Flow=50 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=0' - 4 29/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-16' - 11 3/4"" | Lower End Top of Insulation Elevation=-16' - 11 3/4"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-16' - 6 27/32"" | Upper End Top of Insulation Elevation=-16' - 6 27/32"" | Velocity Pressure=0.01 in-wg | Width=4"""
1281291,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Point,24.601,183.044,-2.208,,,,,,,90,24.372,182.898,-2.354,24.747,183.19,-1.979,24.559,183.044,-2.167,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1281299,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Point,24.601,183.044,-1.34,,,,,,,240,24.455,182.898,-1.569,24.83,183.19,-1.194,24.643,183.044,-1.382,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1281312,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","2' - 0 15/16""",2 SF,,,,,"0""","0""",50 m³/h,50 m³/h,0.00 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Curve,25.869,183.044,-1.34,24.83,183.044,-1.34,26.909,183.044,-1.34,,24.83,182.898,-1.486,26.909,183.19,-1.194,25.869,183.044,-1.34,,"Additional Flow=0 m³/h | Area=2 SF | Flow=50 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=2' - 0 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-16' - 5 27/32"" | Lower End Top of Insulation Elevation=-16' - 2 11/32"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-16' - 5 27/32"" | Upper End Top of Insulation Elevation=-16' - 2 11/32"" | Velocity Pressure=0.01 in-wg | Width=4"""
1281321,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x4""-4""x4""",,,,"14""x3 1/2""-3 1/2""x3 1/2""",1 SF,0.22 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,14,3.5,Point,26.909,183.044,-1.34,,,,,,,0,26.909,182.456,-1.486,27.965,183.623,-1.194,27.437,183.04,-1.34,,"Area=1 SF | Computed Length=13"" | Duct Height 1=4"" | Duct Height 2=4"" | Duct Length=13"" | Duct Width 1=4"" | Duct Width 2=14"" | Free Size=14""x3 1/2""-3 1/2""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=7"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=13"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 89/128"" | Overall Size=14""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=14""x4""-4""x4"" | Volume=0.22 CF | WidthDelta=11"" | WidthOffset=120"""
1284806,Mechanical Equipment,AERA_EVO-85C_with_electrical_(pre_or_after)_heater_RFA_2026_LevelBased,EVO-85C with electrical (pre or after) heater,L -1,,"Mechanical Supply Air 5,Mechanical Outdoor Air 3,Mechanical Return Air 39,Mechanical Exhaust Air AUH 3",,,0,,,,,,1310 SF,436.48 CF,MC_Mat_Clearance_Zone; MC_Mat_Maintenance_Zone,,,,,,,,,,,,,,,5,90.249,,,35,16,Point,23.298,194.483,-15,,,,,,,0,17.296,190.963,-15,29.3,197.813,-8.455,23.298,194.388,-11.727,,"Area=1310 SF | Clearance Zone Height Depth=1' - 7 11/16"" | fan_flow_exhaust=0 m³/h | fan_flow_supply=0 m³/h | fan_pressure_exhaust=0.00 in-wg | fan_pressure_supply=0.00 in-wg | MC Active Power=29200 W | MC Apparent Power=29200 VA | MC Cooling Flow=0 GPM | MC Eload Classification=Other | MC Piping Flow=0 GPM | MC Ventilation Flow=0 m³/h | MC Voltage=400 V | Volume=436.48 CF"
1286179,Air Terminals,Swegon_AB_CKDa-1_ALSd-_VK_RFA_2026_LevelBased,CKDa 1-400-V-VK+ALSd 315-400,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø",,,,,17 SF,6.69 CF,,,,,,670 m³/h,670 m³/h,,,,,,,,,1,6.572,,12,,,Point,115.242,206.264,21.208,,,,,,,270,114.441,205.51,20.086,116.042,208.6,22.521,115.242,207.055,21.304,,"Area=17 SF | Collar_Length=0' - 1 9/16"" | Flow=670 m³/h | MC Boost Flow=0 m³/h | MC Collar Length=0' - 1 9/16"" | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=12""ø | Volume=6.69 CF"
1286194,Air Terminals,Swegon_AB_CKDa-1_ALSd-_VK_RFA_2026_LevelBased,CKDa 1-400-V-VK+ALSd 315-400,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø",,,,,17 SF,6.69 CF,,,,,,670 m³/h,670 m³/h,,,,,,,,,1,6.572,,12,,,Point,98.132,206.264,21.208,,,,,,,270,97.331,205.51,20.086,98.932,208.6,22.521,98.132,207.055,21.304,,"Area=17 SF | Collar_Length=0' - 1 9/16"" | Flow=670 m³/h | MC Boost Flow=0 m³/h | MC Collar Length=0' - 1 9/16"" | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=12""ø | Volume=6.69 CF"
1286220,Air Terminals,Swegon_AB_CKDa-1_ALSd-_VK_RFA_2026_LevelBased,CKDa 1-400-V-VK+ALSd 315-400,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø",,,,,17 SF,6.69 CF,,,,,,660 m³/h,660 m³/h,,,,,,,,,1,6.474,,12,,,Point,80.475,247.484,21.208,,,,,,,90,79.675,245.148,20.086,81.276,248.239,22.521,80.475,246.694,21.304,,"Area=17 SF | Collar_Length=0' - 1 9/16"" | Flow=660 m³/h | MC Boost Flow=0 m³/h | MC Collar Length=0' - 1 9/16"" | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=12""ø | Volume=6.69 CF"
1286225,Air Terminals,Swegon_AB_CKDa-1_ALSd-_VK_RFA_2026_LevelBased,CKDa 1-400-V-VK+ALSd 315-400,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø",,,,,17 SF,6.69 CF,,,,,,670 m³/h,670 m³/h,,,,,,,,,1,6.572,,12,,,Point,81.188,223.677,21.208,,,,,,,90,80.388,221.341,20.086,81.989,224.431,22.521,81.188,222.886,21.304,,"Area=17 SF | Collar_Length=0' - 1 9/16"" | Flow=670 m³/h | MC Boost Flow=0 m³/h | MC Collar Length=0' - 1 9/16"" | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=12""ø | Volume=6.69 CF"
1286230,Air Terminals,Swegon_AB_CKDa-1_ALSd-_VK_RFA_2026_LevelBased,CKDa 1-400-V-VK+ALSd 315-400,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø",,,,,17 SF,6.69 CF,,,,,,670 m³/h,670 m³/h,,,,,,,,,1,6.572,,12,,,Point,81.475,206.264,21.209,,,,,,,270,80.675,205.51,20.086,82.276,208.6,22.521,81.475,207.055,21.304,,"Area=17 SF | Collar_Length=0' - 1 9/16"" | Flow=670 m³/h | MC Boost Flow=0 m³/h | MC Collar Length=0' - 1 9/16"" | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=12""ø | Volume=6.69 CF"
1286396,Air Terminals,Swegon_AB_CKDa-1_ALSd-_VK_RFA_2026_LevelBased,CKDa 1-400-V-VK+ALSd 315-400,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø",,,,,17 SF,6.69 CF,,,,,,670 m³/h,670 m³/h,,,,,,,,,1,6.572,,12,,,Point,98.132,223.677,21.208,,,,,,,90,97.331,221.341,20.086,98.932,224.431,22.521,98.132,222.886,21.304,,"Area=17 SF | Collar_Length=0' - 1 9/16"" | Flow=670 m³/h | MC Boost Flow=0 m³/h | MC Collar Length=0' - 1 9/16"" | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=12""ø | Volume=6.69 CF"
1286437,Air Terminals,Swegon_AB_CKDa-1_ALSd-_VK_RFA_2026_LevelBased,CKDa 1-400-V-VK+ALSd 315-400,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø",,,,,17 SF,6.69 CF,,,,,,660 m³/h,660 m³/h,,,,,,,,,1,6.474,,12,,,Point,98.132,247.484,21.208,,,,,,,90,97.331,245.148,20.086,98.932,248.239,22.521,98.132,246.694,21.304,,"Area=17 SF | Collar_Length=0' - 1 9/16"" | Flow=660 m³/h | MC Boost Flow=0 m³/h | MC Collar Length=0' - 1 9/16"" | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=12""ø | Volume=6.69 CF"
1286438,Air Terminals,Swegon_AB_CKDa-1_ALSd-_VK_RFA_2026_LevelBased,CKDa 1-400-V-VK+ALSd 315-400,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø",,,,,17 SF,6.69 CF,,,,,,660 m³/h,660 m³/h,,,,,,,,,1,6.474,,12,,,Point,115.242,247.484,21.208,,,,,,,90,114.441,245.148,20.086,116.042,248.239,22.521,115.242,246.694,21.304,,"Area=17 SF | Collar_Length=0' - 1 9/16"" | Flow=660 m³/h | MC Boost Flow=0 m³/h | MC Collar Length=0' - 1 9/16"" | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=12""ø | Volume=6.69 CF"
1286460,Air Terminals,Swegon_AB_CKDa-1_ALSd-_VK_RFA_2026_LevelBased,CKDa 1-400-V-VK+ALSd 315-400,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø",,,,,17 SF,6.69 CF,,,,,,670 m³/h,670 m³/h,,,,,,,,,1,6.572,,12,,,Point,115.242,223.677,21.208,,,,,,,90,114.441,221.341,20.086,116.042,224.431,22.521,115.242,222.886,21.304,,"Area=17 SF | Collar_Length=0' - 1 9/16"" | Flow=670 m³/h | MC Boost Flow=0 m³/h | MC Collar Length=0' - 1 9/16"" | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=12""ø | Volume=6.69 CF"
1286534,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""",,"9""","10""","15' - 9 1/2""",50 SF,,,,,"0""","0""",660 m³/h,660 m³/h,0.01 in-wg,,,,,,,,2,12.949,,,9,10,Curve,106.888,241.553,22.342,98.992,241.553,22.342,114.783,241.553,22.342,,98.992,241.178,21.925,114.783,241.928,22.758,106.888,241.553,22.342,,"Additional Flow=0 m³/h | Area=50 SF | Flow=660 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=15' - 9 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 11 3/32"" | Lower End Top of Insulation Elevation=7' - 9 3/32"" | Overall Size=9""x10"" | Pressure Drop=0.01 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 11 3/32"" | Upper End Top of Insulation Elevation=7' - 9 3/32"" | Velocity Pressure=0.02 in-wg | Width=9"""
1286546,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"16""x16""-16""x16""",,"16""","16""","16""x16""-16""x16""",,2.67 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,38.846,,,16,16,Point,76.301,241.553,22.342,,,,,,,180,75.634,240.803,21.675,77.051,242.22,23.008,76.342,241.512,22.342,,"Duct Height=16"" | Duct Length 1=9"" | Duct Width=16"" | Free Size=16""x16""-16""x16"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=16""x16""-16""x16"" | Pressure Drop=0.03 in-wg | Size=16""x16""-16""x16"" | Volume=2.67 CF"
1286559,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""",,"9""","10""","15' - 9 1/2""",50 SF,,,,,"0""","0""",670 m³/h,670 m³/h,0.01 in-wg,,,,,,,,2,13.145,,,9,10,Curve,106.888,217.807,22.342,98.992,217.807,22.342,114.783,217.807,22.342,,98.992,217.432,21.925,114.783,218.182,22.758,106.888,217.807,22.342,,"Additional Flow=0 m³/h | Area=50 SF | Flow=670 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=15' - 9 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 11 3/32"" | Lower End Top of Insulation Elevation=7' - 9 3/32"" | Overall Size=9""x10"" | Pressure Drop=0.01 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 11 3/32"" | Upper End Top of Insulation Elevation=7' - 9 3/32"" | Velocity Pressure=0.02 in-wg | Width=9"""
1286570,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"22""x24""-22""x24""-16""x24""",,,"24""","22""x24""-22""x24""-16""x24""",,5.72 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,78.281,,,22,24,Point,76.301,217.807,22.342,,,,,,,90,75.384,217.057,21.342,77.301,218.557,23.342,76.342,217.807,22.342,,"Duct Height=24"" | Duct Length 1=9"" | Duct Length 3=12"" | Duct Width 1=22"" | Duct Width 3=16"" | Free Size=22""x24""-22""x24""-16""x24"" | Insulation Thickness=0"" | Length1a=8"" | Length3a=11"" | Lining Thickness=0"" | Overall Size=22""x24""-22""x24""-16""x24"" | Size=22""x24""-22""x24""-16""x24"" | Volume=5.72 CF"
1286571,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"22""x24""",,"22""","24""","1' - 9 15/16""",14 SF,,,,,"0""","0""",3990 m³/h,3990 m³/h,0.00 in-wg,,,,,,,,2,78.281,,,22,24,Curve,76.301,216.144,22.342,76.301,215.23,22.342,76.301,217.057,22.342,,75.384,215.23,21.342,77.217,217.057,23.342,76.301,216.144,22.342,,"Additional Flow=0 m³/h | Area=14 SF | Flow=3990 m³/h | Free Size=22""x24"" | Height=24"" | Hydraulic Diameter=23"" | Insulation Thickness=0"" | Length=1' - 9 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 4 3/32"" | Lower End Top of Insulation Elevation=8' - 4 3/32"" | Overall Size=22""x24"" | Pressure Drop=0.00 in-wg | Size=22""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 4 3/32"" | Upper End Top of Insulation Elevation=8' - 4 3/32"" | Velocity Pressure=0.03 in-wg | Width=22"""
1286584,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""",,"9""","10""","15' - 5 1/2""",49 SF,,,,,"0""","0""",670 m³/h,670 m³/h,0.01 in-wg,,,,,,,,2,13.145,,,9,10,Curve,107.054,214.48,22.342,99.326,214.48,22.342,114.783,214.48,22.342,,99.326,214.105,21.925,114.783,214.855,22.758,107.054,214.48,22.342,,"Additional Flow=0 m³/h | Area=49 SF | Flow=670 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=15' - 5 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 11 3/32"" | Lower End Top of Insulation Elevation=7' - 9 3/32"" | Overall Size=9""x10"" | Pressure Drop=0.01 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 11 3/32"" | Upper End Top of Insulation Elevation=7' - 9 3/32"" | Velocity Pressure=0.02 in-wg | Width=9"""
1287032,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"16""x16""-16""x16""-9""x16""",,,"16""","16""x16""-16""x16""-9""x16""",,1.71 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,39.435,,,16,16,Point,81.188,217.807,22.342,,,,,,,180,80.73,217.141,21.675,81.647,218.557,23.008,81.188,217.849,22.342,,"Duct Height=16"" | Duct Length 1=6"" | Duct Length 3=9"" | Duct Width 1=16"" | Duct Width 3=9"" | Free Size=16""x16""-16""x16""-9""x16"" | Insulation Thickness=0"" | Length1a=5"" | Length3a=8"" | Lining Thickness=0"" | Overall Size=16""x16""-16""x16""-9""x16"" | Size=16""x16""-16""x16""-9""x16"" | Volume=1.71 CF"
1287033,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"16""x16""",,"16""","16""","2' - 7 1/2""",14 SF,,,,,"0""","0""",2010 m³/h,2010 m³/h,0.00 in-wg,,,,,,,,2,39.435,,,16,16,Curve,79.418,217.807,22.342,78.105,217.807,22.342,80.73,217.807,22.342,,78.105,217.141,21.675,80.73,218.474,23.008,79.418,217.807,22.342,,"Additional Flow=0 m³/h | Area=14 SF | Flow=2010 m³/h | Free Size=16""x16"" | Height=16"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=2' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 8 3/32"" | Lower End Top of Insulation Elevation=8' - 0 3/32"" | Overall Size=16""x16"" | Pressure Drop=0.00 in-wg | Size=16""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 8 3/32"" | Upper End Top of Insulation Elevation=8' - 0 3/32"" | Velocity Pressure=0.03 in-wg | Width=16"""
1287066,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"13""x13""-13""x13""-9""x13""",,,"13""","13""x13""-13""x13""-9""x13""",,1.14 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,26.29,,,13,13,Point,98.132,217.807,22.342,,,,,,,180,97.673,217.266,21.8,98.59,218.432,22.883,98.132,217.849,22.342,,"Duct Height=13"" | Duct Length 1=6"" | Duct Length 3=8"" | Duct Width 1=13"" | Duct Width 3=9"" | Free Size=13""x13""-13""x13""-9""x13"" | Insulation Thickness=0"" | Length1a=5"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=13""x13""-13""x13""-9""x13"" | Size=13""x13""-13""x13""-9""x13"" | Volume=1.14 CF"
1287067,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"13""x13""",,"13""","13""","15' - 8 11/16""",68 SF,,,,,"0""","0""",1340 m³/h,1340 m³/h,0.01 in-wg,,,,,,,,2,26.29,,,13,13,Curve,89.811,217.807,22.342,81.948,217.807,22.342,97.673,217.807,22.342,,81.948,217.266,21.8,97.673,218.349,22.883,89.811,217.807,22.342,,"Additional Flow=0 m³/h | Area=68 SF | Flow=1340 m³/h | Free Size=13""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=15' - 8 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 9 19/32"" | Lower End Top of Insulation Elevation=7' - 10 19/32"" | Overall Size=13""x13"" | Pressure Drop=0.01 in-wg | Size=13""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 9 19/32"" | Upper End Top of Insulation Elevation=7' - 10 19/32"" | Velocity Pressure=0.03 in-wg | Width=13"""
1287079,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""x10""",,"9""","10""","9""x10""-9""x10""",,0.57 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,13.145,,,9,10,Point,115.242,217.807,22.342,,,,,,,0,114.783,217.432,21.925,115.617,218.266,22.758,115.2,217.849,22.342,,"Duct Height=10"" | Duct Length 1=6"" | Duct Width=9"" | Free Size=9""x10""-9""x10"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x10""-9""x10"" | Pressure Drop=0.03 in-wg | Size=9""x10""-9""x10"" | Volume=0.57 CF"
1287091,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"16""x16""-16""x16""-9""x16""",,,"16""","16""x16""-16""x16""-9""x16""",,1.71 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,38.846,,,16,16,Point,80.475,241.553,22.342,,,,,,,180,80.017,240.887,21.675,80.934,242.303,23.008,80.475,241.595,22.342,,"Duct Height=16"" | Duct Length 1=6"" | Duct Length 3=9"" | Duct Width 1=16"" | Duct Width 3=9"" | Free Size=16""x16""-16""x16""-9""x16"" | Insulation Thickness=0"" | Length1a=5"" | Length3a=8"" | Lining Thickness=0"" | Overall Size=16""x16""-16""x16""-9""x16"" | Size=16""x16""-16""x16""-9""x16"" | Volume=1.71 CF"
1287092,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"16""x16""",,"16""","16""","2' - 11 19/32""",16 SF,,,,,"0""","0""",1980 m³/h,1980 m³/h,0.00 in-wg,,,,,,,,2,38.846,,,16,16,Curve,78.534,241.553,22.342,77.051,241.553,22.342,80.017,241.553,22.342,,77.051,240.887,21.675,80.017,242.22,23.008,78.534,241.553,22.342,,"Additional Flow=0 m³/h | Area=16 SF | Flow=1980 m³/h | Free Size=16""x16"" | Height=16"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=2' - 11 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 8 3/32"" | Lower End Top of Insulation Elevation=8' - 0 3/32"" | Overall Size=16""x16"" | Pressure Drop=0.00 in-wg | Size=16""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 8 3/32"" | Upper End Top of Insulation Elevation=8' - 0 3/32"" | Velocity Pressure=0.03 in-wg | Width=16"""
1287104,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"13""x13""-13""x13""-9""x13""",,,"13""","13""x13""-13""x13""-9""x13""",,1.14 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,25.897,,,13,13,Point,98.132,241.553,22.342,,,,,,,180,97.673,241.012,21.8,98.59,242.178,22.883,98.132,241.595,22.342,,"Duct Height=13"" | Duct Length 1=6"" | Duct Length 3=8"" | Duct Width 1=13"" | Duct Width 3=9"" | Free Size=13""x13""-13""x13""-9""x13"" | Insulation Thickness=0"" | Length1a=5"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=13""x13""-13""x13""-9""x13"" | Size=13""x13""-13""x13""-9""x13"" | Volume=1.14 CF"
1287105,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"13""x13""",,"13""","13""","16' - 5 1/4""",71 SF,,,,,"0""","0""",1320 m³/h,1320 m³/h,0.01 in-wg,,,,,,,,2,25.897,,,13,13,Curve,89.454,241.553,22.342,81.235,241.553,22.342,97.673,241.553,22.342,,81.235,241.012,21.8,97.673,242.095,22.883,89.454,241.553,22.342,,"Additional Flow=0 m³/h | Area=71 SF | Flow=1320 m³/h | Free Size=13""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=16' - 5 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 9 19/32"" | Lower End Top of Insulation Elevation=7' - 10 19/32"" | Overall Size=13""x13"" | Pressure Drop=0.01 in-wg | Size=13""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 9 19/32"" | Upper End Top of Insulation Elevation=7' - 10 19/32"" | Velocity Pressure=0.03 in-wg | Width=13"""
1287117,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""x10""",,"9""","10""","9""x10""-9""x10""",,0.57 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,12.949,,,9,10,Point,115.242,241.553,22.342,,,,,,,0,114.783,241.178,21.925,115.617,242.012,22.758,115.2,241.595,22.342,,"Duct Height=10"" | Duct Length 1=6"" | Duct Width=9"" | Free Size=9""x10""-9""x10"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x10""-9""x10"" | Pressure Drop=0.03 in-wg | Size=9""x10""-9""x10"" | Volume=0.57 CF"
