ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1290756,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 9,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,26.237,134.617,24.083,,,,,,,120,26.032,134.417,24.083,26.442,134.817,24.277,26.237,134.617,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290764,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 12,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,35.987,134.534,24.083,,,,,,,0,35.597,134.143,23.896,36.377,134.944,24.083,35.987,134.544,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1290765,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 12,Supply Air,,,"8""x8""",,"8""","8""","9' - 2 25/32""",25 SF,,,,,"0""","0""",330 m³/h,330 m³/h,0.00 in-wg,,,,,,,,2,6.474,,,8,8,Curve,31.162,131.873,24.594,35.779,131.873,24.594,26.546,131.873,24.594,,26.546,131.54,24.26,35.779,132.206,24.927,31.162,131.873,24.594,,"Additional Flow=0 m³/h | Area=25 SF | Flow=330 m³/h | Free Size=8""x8"" | Height=8"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=9' - 2 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 1/8"" | Lower End Top of Insulation Elevation=9' - 11 1/8"" | Overall Size=8""x8"" | Pressure Drop=0.00 in-wg | Size=8""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 1/8"" | Upper End Top of Insulation Elevation=9' - 11 1/8"" | Velocity Pressure=0.01 in-wg | Width=8"""
1290766,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 12,Supply Air,,,"3""x3""",,"3""","3""","0' - 2 15/32""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,35.987,132.896,24.594,35.987,132.793,24.594,35.987,132.999,24.594,,35.862,132.793,24.469,36.112,132.999,24.719,35.987,132.896,24.594,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 2 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290767,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 12,Supply Air,,,"8""x8""-8""x8""-3""x8""",,,"8""","8""x8""-8""x8""-3""x8""",,0.20 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,6.474,,,8,8,Point,35.987,131.873,24.594,,,,,,,180,35.779,131.54,24.26,36.195,132.29,24.927,35.987,131.915,24.594,,"Duct Height=8"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=8"" | Duct Width 3=3"" | Free Size=8""x8""-8""x8""-3""x8"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=8""x8""-8""x8""-3""x8"" | Size=8""x8""-8""x8""-3""x8"" | Volume=0.20 CF"
1290770,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 12,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,35.987,133.797,24.435,35.987,133.061,24.594,35.987,134.534,24.277,,35.862,133.057,24.277,36.112,134.659,24.752,35.987,133.858,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290772,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 12,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,35.987,132.999,24.594,,,,,,,90,35.862,132.999,24.469,36.112,133.061,24.719,35.987,133.03,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290773,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 12,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,35.987,134.534,24.083,,,,,,,120,35.782,134.334,24.083,36.192,134.734,24.277,35.987,134.534,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290781,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 15,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,45.737,134.827,24.083,,,,,,,0,45.347,134.436,23.896,46.127,135.237,24.083,45.737,134.837,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1290782,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 15,Supply Air,,,"8""x8""",,"8""","8""","9' - 4""",25 SF,,,,,"0""","0""",300 m³/h,300 m³/h,0.00 in-wg,,,,,,,,2,5.886,,,8,8,Curve,40.862,131.873,24.594,45.529,131.873,24.594,36.195,131.873,24.594,,36.195,131.54,24.26,45.529,132.206,24.927,40.862,131.873,24.594,,"Additional Flow=0 m³/h | Area=25 SF | Flow=300 m³/h | Free Size=8""x8"" | Height=8"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=9' - 4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 1/8"" | Lower End Top of Insulation Elevation=9' - 11 1/8"" | Overall Size=8""x8"" | Pressure Drop=0.00 in-wg | Size=8""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 1/8"" | Upper End Top of Insulation Elevation=9' - 11 1/8"" | Velocity Pressure=0.01 in-wg | Width=8"""
1290783,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 15,Supply Air,,,"3""x3""",,"3""","3""","0' - 6""",0 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,45.737,133.042,24.594,45.737,132.793,24.594,45.737,133.292,24.594,,45.612,132.793,24.469,45.862,133.292,24.719,45.737,133.042,24.594,,"Additional Flow=0 m³/h | Area=0 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 6"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290784,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 15,Supply Air,,,"8""x8""-8""x8""-3""x8""",,,"8""","8""x8""-8""x8""-3""x8""",,0.20 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,5.886,,,8,8,Point,45.737,131.873,24.594,,,,,,,180,45.529,131.54,24.26,45.945,132.29,24.927,45.737,131.915,24.594,,"Duct Height=8"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=8"" | Duct Width 3=3"" | Free Size=8""x8""-8""x8""-3""x8"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=8""x8""-8""x8""-3""x8"" | Size=8""x8""-8""x8""-3""x8"" | Volume=0.20 CF"
1290787,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 15,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,45.737,134.091,24.435,45.737,133.354,24.594,45.737,134.827,24.277,,45.612,133.35,24.277,45.862,134.952,24.752,45.737,134.151,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290789,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 15,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,45.737,133.292,24.594,,,,,,,90,45.612,133.292,24.469,45.862,133.354,24.719,45.737,133.323,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290790,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 15,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,45.737,134.827,24.083,,,,,,,120,45.532,134.627,24.083,45.942,135.027,24.277,45.737,134.827,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290798,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 18,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,55.396,134.827,24.083,,,,,,,0,55.006,134.436,23.896,55.787,135.237,24.083,55.396,134.837,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1290799,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 18,Supply Air,,,"8""x7""",,"8""","7""","9' - 0 1/2""",23 SF,,,,,"0""","0""",270 m³/h,270 m³/h,0.00 in-wg,,,,,,,,2,5.297,,,8,7,Curve,50.567,131.873,24.594,55.088,131.873,24.594,46.046,131.873,24.594,,46.046,131.54,24.302,55.088,132.206,24.885,50.567,131.873,24.594,,"Additional Flow=0 m³/h | Area=23 SF | Flow=270 m³/h | Free Size=8""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=9' - 0 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 5/8"" | Lower End Top of Insulation Elevation=9' - 10 5/8"" | Overall Size=8""x7"" | Pressure Drop=0.00 in-wg | Size=8""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 5/8"" | Upper End Top of Insulation Elevation=9' - 10 5/8"" | Velocity Pressure=0.01 in-wg | Width=8"""
1290800,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 18,Supply Air,,,"3""x3""",,"3""","3""","0' - 6 1/2""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,55.396,133.021,24.594,55.396,132.751,24.594,55.396,133.292,24.594,,55.271,132.751,24.469,55.521,133.292,24.719,55.396,133.021,24.594,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 6 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290801,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 18,Supply Air,,,"7""x8""-7""x8""-3""x8""",,,"8""","7""x8""-7""x8""-3""x8""",,0.18 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,5.297,,,7,8,Point,55.396,131.873,24.594,,,,,,,180,55.188,131.581,24.26,55.605,132.248,24.927,55.396,131.915,24.594,,"Duct Height=8"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=3"" | Free Size=7""x8""-7""x8""-3""x8"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x8""-7""x8""-3""x8"" | Size=7""x8""-7""x8""-3""x8"" | Volume=0.18 CF"
1290804,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 18,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,55.396,134.091,24.435,55.396,133.354,24.594,55.396,134.827,24.277,,55.271,133.35,24.277,55.521,134.952,24.752,55.396,134.151,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290806,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 18,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,55.396,133.292,24.594,,,,,,,90,55.271,133.292,24.469,55.521,133.354,24.719,55.396,133.323,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290807,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 18,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,55.396,134.827,24.083,,,,,,,120,55.191,134.627,24.083,55.602,135.027,24.277,55.396,134.827,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290815,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 21,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,64.717,134.827,24.083,,,,,,,0,64.326,134.436,23.896,65.107,135.237,24.083,64.717,134.837,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1290816,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 21,Supply Air,,,"7""x7""",,"7""","7""","8' - 9 5/8""",21 SF,,,,,"0""","0""",240 m³/h,240 m³/h,0.00 in-wg,,,,,,,,2,4.709,,,7,7,Curve,60.107,131.873,24.594,64.509,131.873,24.594,55.705,131.873,24.594,,55.705,131.581,24.302,64.509,132.165,24.885,60.107,131.873,24.594,,"Additional Flow=0 m³/h | Area=21 SF | Flow=240 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=8' - 9 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 5/8"" | Lower End Top of Insulation Elevation=9' - 10 5/8"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 5/8"" | Upper End Top of Insulation Elevation=9' - 10 5/8"" | Velocity Pressure=0.01 in-wg | Width=7"""
1290817,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 21,Supply Air,,,"3""x3""",,"3""","3""","0' - 7 11/16""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,64.717,132.971,24.594,64.717,132.65,24.594,64.717,133.292,24.594,,64.592,132.65,24.469,64.842,133.292,24.719,64.717,132.971,24.594,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 7 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290818,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 21,Supply Air,,,"7""x7""-7""x7""-3""x7""",,,"7""","7""x7""-7""x7""-3""x7""",,0.15 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.709,,,7,7,Point,64.717,131.873,24.594,,,,,,,180,64.509,131.581,24.302,64.925,132.248,24.885,64.717,131.915,24.594,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=3"" | Free Size=7""x7""-7""x7""-3""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7""-3""x7"" | Size=7""x7""-7""x7""-3""x7"" | Volume=0.15 CF"
1290821,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 21,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,64.717,134.091,24.435,64.717,133.354,24.594,64.717,134.827,24.277,,64.592,133.35,24.277,64.842,134.952,24.752,64.717,134.151,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290823,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 21,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,64.717,133.292,24.594,,,,,,,90,64.592,133.292,24.469,64.842,133.354,24.719,64.717,133.323,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290824,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 21,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,64.717,134.827,24.083,,,,,,,120,64.512,134.627,24.083,64.922,135.027,24.277,64.717,134.827,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290832,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 24,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,74.557,134.827,24.083,,,,,,,0,74.167,134.436,23.896,74.948,135.237,24.083,74.557,134.837,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1290833,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 24,Supply Air,,,"6""x7""",,"6""","7""","9' - 3 7/8""",20 SF,,,,,"0""","0""",210 m³/h,210 m³/h,0.01 in-wg,,,,,,,,2,4.12,,,6,7,Curve,69.687,131.873,24.594,74.349,131.873,24.594,65.026,131.873,24.594,,65.026,131.623,24.302,74.349,132.123,24.885,69.687,131.873,24.594,,"Additional Flow=0 m³/h | Area=20 SF | Flow=210 m³/h | Free Size=6""x7"" | Height=7"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=9' - 3 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 3 5/8"" | Lower End Top of Insulation Elevation=9' - 10 5/8"" | Overall Size=6""x7"" | Pressure Drop=0.01 in-wg | Size=6""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 5/8"" | Upper End Top of Insulation Elevation=9' - 10 5/8"" | Velocity Pressure=0.01 in-wg | Width=6"""
1290834,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 24,Supply Air,,,"3""x3""",,"3""","3""","0' - 8 3/16""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,74.557,132.95,24.594,74.557,132.609,24.594,74.557,133.292,24.594,,74.432,132.609,24.469,74.682,133.292,24.719,74.557,132.95,24.594,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 8 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290835,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 24,Supply Air,,,"6""x7""-6""x7""-3""x7""",,,"7""","6""x7""-6""x7""-3""x7""",,0.13 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,4.12,,,6,7,Point,74.557,131.873,24.594,,,,,,,180,74.349,131.623,24.302,74.766,132.206,24.885,74.557,131.915,24.594,,"Duct Height=7"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=6""x7""-6""x7""-3""x7"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=6""x7""-6""x7""-3""x7"" | Size=6""x7""-6""x7""-3""x7"" | Volume=0.13 CF"
1290838,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 24,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,74.557,134.091,24.435,74.557,133.354,24.594,74.557,134.827,24.277,,74.432,133.35,24.277,74.682,134.952,24.752,74.557,134.151,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290840,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 24,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,74.557,133.292,24.594,,,,,,,90,74.432,133.292,24.469,74.682,133.354,24.719,74.557,133.323,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290841,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 24,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,74.557,134.827,24.083,,,,,,,120,74.352,134.627,24.083,74.763,135.027,24.277,74.557,134.827,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290849,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 27,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,84.3,134.827,24.083,,,,,,,0,83.91,134.436,23.896,84.691,135.237,24.083,84.3,134.837,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1290850,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 27,Supply Air,,,"6""x6""",,"6""","6""","9' - 2 23/32""",18 SF,,,,,"0""","0""",180 m³/h,180 m³/h,0.01 in-wg,,,,,,,,2,3.531,,,6,6,Curve,79.479,131.873,24.594,84.092,131.873,24.594,74.866,131.873,24.594,,74.866,131.623,24.344,84.092,132.123,24.844,79.479,131.873,24.594,,"Additional Flow=0 m³/h | Area=18 SF | Flow=180 m³/h | Free Size=6""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=9' - 2 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 1/8"" | Lower End Top of Insulation Elevation=9' - 10 1/8"" | Overall Size=6""x6"" | Pressure Drop=0.01 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 1/8"" | Upper End Top of Insulation Elevation=9' - 10 1/8"" | Velocity Pressure=0.01 in-wg | Width=6"""
1290851,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 27,Supply Air,,,"3""x3""",,"3""","3""","0' - 9 13/32""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,84.3,132.9,24.594,84.3,132.508,24.594,84.3,133.292,24.594,,84.175,132.508,24.469,84.425,133.292,24.719,84.3,132.9,24.594,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 9 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290852,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 27,Supply Air,,,"6""x6""-6""x6""-3""x6""",,,"6""","6""x6""-6""x6""-3""x6""",,0.11 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,3.531,,,6,6,Point,84.3,131.873,24.594,,,,,,,180,84.092,131.623,24.344,84.509,132.206,24.844,84.3,131.915,24.594,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=6""x6""-6""x6""-3""x6"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=6""x6""-6""x6""-3""x6"" | Size=6""x6""-6""x6""-3""x6"" | Volume=0.11 CF"
1290855,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 27,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,84.3,134.091,24.435,84.3,133.354,24.594,84.3,134.827,24.277,,84.175,133.35,24.277,84.425,134.952,24.752,84.3,134.151,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290857,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 27,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,84.3,133.292,24.594,,,,,,,90,84.175,133.292,24.469,84.425,133.354,24.719,84.3,133.323,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290858,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 27,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,84.3,134.827,24.083,,,,,,,120,84.095,134.627,24.083,84.505,135.027,24.277,84.3,134.827,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290866,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 30,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,93.717,134.827,24.083,,,,,,,0,93.326,134.436,23.896,94.107,135.237,24.083,93.717,134.837,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1290867,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 30,Supply Air,,,"6""x6""",,"6""","6""","8' - 11 13/32""",16 SF,,,,,"0""","0""",150 m³/h,150 m³/h,0.01 in-wg,,,,,,,,2,2.943,,,5.5,5.5,Curve,89.034,131.873,24.594,93.509,131.873,24.594,84.559,131.873,24.594,,84.559,131.644,24.365,93.509,132.102,24.823,89.034,131.873,24.594,,"Additional Flow=0 m³/h | Area=16 SF | Flow=150 m³/h | Free Size=5 1/2""x5 1/2"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=8' - 11 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 3/8"" | Lower End Top of Insulation Elevation=9' - 9 7/8"" | Overall Size=5 1/2""x5 1/2"" | Pressure Drop=0.01 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 3/8"" | Upper End Top of Insulation Elevation=9' - 9 7/8"" | Velocity Pressure=0.01 in-wg | Width=6"""
1290868,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 30,Supply Air,,,"3""x3""",,"3""","3""","0' - 10 1/4""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,93.717,132.864,24.594,93.717,132.437,24.594,93.717,133.292,24.594,,93.592,132.437,24.469,93.842,133.292,24.719,93.717,132.864,24.594,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 10 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290869,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 30,Supply Air,,,"6""x6""-6""x6""-3""x6""",,,"6""","5 1/2""x5 1/2""-5 1/2""x5 1/2""-3""x5 1/2""",,0.10 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.943,,,5.5,5.5,Point,93.717,131.873,24.594,,,,,,,180,93.509,131.644,24.365,93.925,132.185,24.823,93.717,131.915,24.594,,"Duct Height=6"" | Duct Length 1=3"" | Duct Length 3=4"" | Duct Width 1=6"" | Duct Width 3=3"" | Free Size=5 1/2""x5 1/2""-5 1/2""x5 1/2""-3""x5 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=3"" | Lining Thickness=0"" | Overall Size=5 1/2""x5 1/2""-5 1/2""x5 1/2""-3""x5 1/2"" | Size=6""x6""-6""x6""-3""x6"" | Volume=0.10 CF"
1290872,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 30,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,93.717,134.091,24.435,93.717,133.354,24.594,93.717,134.827,24.277,,93.592,133.35,24.277,93.842,134.952,24.752,93.717,134.151,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290874,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 30,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,93.717,133.292,24.594,,,,,,,90,93.592,133.292,24.469,93.842,133.354,24.719,93.717,133.323,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290875,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 30,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,93.717,134.827,24.083,,,,,,,120,93.512,134.627,24.083,93.922,135.027,24.277,93.717,134.827,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290883,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 33,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,103.55,134.827,24.083,,,,,,,0,103.16,134.436,23.896,103.941,135.237,24.083,103.55,134.837,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1290884,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 33,Supply Air,,,"5""x5""",,"5""","5""","9' - 3 25/32""",15 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.01 in-wg,,,,,,,,2,2.354,,,4.5,5,Curve,98.684,131.873,24.594,103.342,131.873,24.594,94.026,131.873,24.594,,94.026,131.685,24.385,103.342,132.06,24.802,98.684,131.873,24.594,,"Additional Flow=0 m³/h | Area=15 SF | Flow=120 m³/h | Free Size=4 1/2""x5"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=9' - 3 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 5/8"" | Lower End Top of Insulation Elevation=9' - 9 5/8"" | Overall Size=4 1/2""x5"" | Pressure Drop=0.01 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 5/8"" | Upper End Top of Insulation Elevation=9' - 9 5/8"" | Velocity Pressure=0.01 in-wg | Width=5"""
1290885,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 33,Supply Air,,,"3""x3""",,"3""","3""","0' - 11 3/8""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,103.55,132.818,24.594,103.55,132.345,24.594,103.55,133.292,24.594,,103.425,132.345,24.469,103.675,133.292,24.719,103.55,132.818,24.594,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 11 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290886,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 33,Supply Air,,,"5""x5""-5""x5""-3""x5""",,,"5""","4 1/2""x5""-4 1/2""x5""-3""x5""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.354,,,4.5,5,Point,103.55,131.873,24.594,,,,,,,180,103.342,131.685,24.385,103.759,132.144,24.802,103.55,131.915,24.594,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=5"" | Duct Width 3=3"" | Free Size=4 1/2""x5""-4 1/2""x5""-3""x5"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4 1/2""x5""-4 1/2""x5""-3""x5"" | Size=5""x5""-5""x5""-3""x5"" | Volume=0.07 CF"
1290889,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 33,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,103.55,134.091,24.435,103.55,133.354,24.594,103.55,134.827,24.277,,103.425,133.35,24.277,103.675,134.952,24.752,103.55,134.151,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290891,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 33,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,103.55,133.292,24.594,,,,,,,90,103.425,133.292,24.469,103.675,133.354,24.719,103.55,133.323,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290892,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 33,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,103.55,134.827,24.083,,,,,,,120,103.345,134.627,24.083,103.755,135.027,24.277,103.55,134.827,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290900,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 36,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,113.05,134.827,24.083,,,,,,,0,112.66,134.436,23.896,113.441,135.237,24.083,113.05,134.837,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1290901,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 36,Supply Air,,,"4""x5""",,"4""","5""","9' - 0 13/32""",13 SF,,,,,"0""","0""",90 m³/h,90 m³/h,0.01 in-wg,,,,,,,,2,1.766,,,4,4.5,Curve,108.325,131.873,24.594,112.842,131.873,24.594,103.809,131.873,24.594,,103.809,131.706,24.406,112.842,132.04,24.781,108.325,131.873,24.594,,"Additional Flow=0 m³/h | Area=13 SF | Flow=90 m³/h | Free Size=4""x4 1/2"" | Height=5"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=9' - 0 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 7/8"" | Lower End Top of Insulation Elevation=9' - 9 3/8"" | Overall Size=4""x4 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 7/8"" | Upper End Top of Insulation Elevation=9' - 9 3/8"" | Velocity Pressure=0.01 in-wg | Width=4"""
1290902,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 36,Supply Air,,,"3""x3""",,"3""","3""","1' - 0 7/32""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,113.05,132.783,24.594,113.05,132.274,24.594,113.05,133.292,24.594,,112.925,132.274,24.469,113.175,133.292,24.719,113.05,132.783,24.594,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 0 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290903,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 36,Supply Air,,,"4""x5""-4""x5""-3""x5""",,,"5""","4""x4 1/2""-4""x4 1/2""-3""x4 1/2""",,0.06 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.766,,,4,4.5,Point,113.05,131.873,24.594,,,,,,,180,112.842,131.706,24.406,113.259,132.123,24.781,113.05,131.915,24.594,,"Duct Height=5"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=4""x4 1/2""-4""x4 1/2""-3""x4 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=4""x4 1/2""-4""x4 1/2""-3""x4 1/2"" | Size=4""x5""-4""x5""-3""x5"" | Volume=0.06 CF"
1290906,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 36,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,113.05,134.091,24.435,113.05,133.354,24.594,113.05,134.827,24.277,,112.925,133.35,24.277,113.175,134.952,24.752,113.05,134.151,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290908,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 36,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,113.05,133.292,24.594,,,,,,,90,112.925,133.292,24.469,113.175,133.354,24.719,113.05,133.323,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290909,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 36,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,113.05,134.827,24.083,,,,,,,120,112.845,134.627,24.083,113.255,135.027,24.277,113.05,134.827,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290917,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 39,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,123.05,134.827,24.083,,,,,,,0,122.66,134.436,23.896,123.441,135.237,24.083,123.05,134.837,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
