ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1290918,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 39,Supply Air,,,"4""x4""",,"4""","4""","9' - 5 25/32""",11 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.01 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Curve,118.101,131.873,24.594,122.842,131.873,24.594,113.359,131.873,24.594,,113.359,131.727,24.448,122.842,132.019,24.74,118.101,131.873,24.594,,"Additional Flow=0 m³/h | Area=11 SF | Flow=60 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=9' - 5 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 3/8"" | Lower End Top of Insulation Elevation=9' - 8 7/8"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 3/8"" | Upper End Top of Insulation Elevation=9' - 8 7/8"" | Velocity Pressure=0.01 in-wg | Width=4"""
1290919,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 39,Supply Air,,,"3""x3""",,"3""","3""","1' - 1 11/16""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,123.05,132.722,24.594,123.05,132.152,24.594,123.05,133.292,24.594,,122.925,132.152,24.469,123.175,133.292,24.719,123.05,132.722,24.594,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 1 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290920,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 39,Supply Air,,,"4""x4""-4""x4""-3""x4""",,,"4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""-3""x3 1/2""",,0.04 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,1.177,,,3.5,3.5,Point,123.05,131.873,24.594,,,,,,,180,122.842,131.727,24.448,123.259,132.102,24.74,123.05,131.915,24.594,,"Duct Height=4"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=4"" | Duct Width 3=3"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2""-3""x3 1/2"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2""-3""x3 1/2"" | Size=4""x4""-4""x4""-3""x4"" | Volume=0.04 CF"
1290923,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 39,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,123.05,134.091,24.435,123.05,133.354,24.594,123.05,134.827,24.277,,122.925,133.35,24.277,123.175,134.952,24.752,123.05,134.151,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290925,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 39,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,123.05,133.292,24.594,,,,,,,90,122.925,133.292,24.469,123.175,133.354,24.719,123.05,133.323,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290926,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 39,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,123.05,134.827,24.083,,,,,,,120,122.845,134.627,24.083,123.255,135.027,24.277,123.05,134.827,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1290934,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-125,L 1,,Mechanical Supply Air 42,Supply Air,,,"5""ø",,,,,1 SF,0.05 CF,,,,,,30 m³/h,30 m³/h,,,,,,,,,1,0.294,,4.921,,,Point,132.177,134.827,24.083,,,,,,,0,131.786,134.436,23.896,132.567,135.237,24.083,132.177,134.837,23.99,,"Area=1 SF | Flow=30 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=5""ø | Volume=0.05 CF"
1290935,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 42,Supply Air,,,"3""x3""",,"3""","3""","8' - 7 29/32""",9 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.01 in-wg,,,,,,,,2,0.589,,,3,3,Curve,127.639,131.873,24.594,131.968,131.873,24.594,123.309,131.873,24.594,,123.309,131.748,24.469,131.968,131.998,24.719,127.639,131.873,24.594,,"Additional Flow=0 m³/h | Area=9 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=8' - 7 29/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290936,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 42,Supply Air,,,"3""x3""",,"3""","3""","1' - 2 17/32""",1 SF,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,,3,3,Curve,132.177,132.687,24.594,132.177,132.081,24.594,132.177,133.292,24.594,,132.052,132.081,24.469,132.302,133.292,24.719,132.177,132.687,24.594,,"Additional Flow=0 m³/h | Area=1 SF | Flow=30 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 2 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 5 5/8"" | Lower End Top of Insulation Elevation=9' - 8 5/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 5 5/8"" | Upper End Top of Insulation Elevation=9' - 8 5/8"" | Velocity Pressure=0.00 in-wg | Width=3"""
1290940,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 42,Supply Air,,,"3""ø","3""",,,"1' - 7 25/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,132.177,134.091,24.435,132.177,133.354,24.594,132.177,134.827,24.277,,132.052,133.35,24.277,132.302,134.952,24.752,132.177,134.151,24.514,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 7 25/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1290942,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 42,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,132.177,133.292,24.594,,,,,,,90,132.052,133.292,24.469,132.302,133.354,24.719,132.177,133.323,24.594,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1290943,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 42,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,132.177,134.827,24.083,,,,,,,120,131.971,134.627,24.083,132.382,135.027,24.277,132.177,134.827,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1291005,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 42,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.589,,,3,3,Point,132.177,131.873,24.594,,,,,,,0,131.968,131.748,24.469,132.302,132.081,24.719,132.135,131.915,24.594,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1291203,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x9""-3""x3""",,,,"3""x9""-3""x3""",0 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,9,Point,6.552,132.331,24.594,,,,,,,90,6.427,132.331,24.219,6.677,132.935,24.969,6.552,132.633,24.594,,"Area=0 SF | Computed Length=7"" | Duct Height 1=9"" | Duct Height 2=3"" | Duct Length=7"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x9""-3""x3"" | Half Height 1=5"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x9""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x9""-3""x3"" | Volume=0.08 CF | WidthDelta=0"" | WidthOffset=120"""
1291207,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 6,Supply Air,,,"9""x9""-8""x9""",,,,"9""x9""-8""x9""",0 SF,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,7.063,,,9,9,Point,16.56,131.873,24.594,,,,,,,0,16.56,131.498,24.219,16.661,132.248,24.969,16.611,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=9"" | Duct Height 2=9"" | Duct Length=1"" | Duct Width 1=9"" | Duct Width 2=8"" | Free Size=9""x9""-8""x9"" | Half Height 1=5"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=4"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4 1/2"" | Overall Size=9""x9""-8""x9"" | Pressure Drop=0.00 in-wg | Size=9""x9""-8""x9"" | Volume=0.05 CF | WidthDelta=1"" | WidthOffset=120"""
1291208,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 6,Supply Air,,,"3""x9""-3""x3""",,,,"3""x9""-3""x3""",0 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,9,Point,16.352,132.331,24.594,,,,,,,90,16.227,132.331,24.219,16.477,132.935,24.969,16.352,132.633,24.594,,"Area=0 SF | Computed Length=7"" | Duct Height 1=9"" | Duct Height 2=3"" | Duct Length=7"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x9""-3""x3"" | Half Height 1=5"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x9""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x9""-3""x3"" | Volume=0.08 CF | WidthDelta=0"" | WidthOffset=120"""
1291211,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 9,Supply Air,,,"8""x9""-8""x8""",,,,"8""x9""-8""x8""",0 SF,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,6.474,,,8,9,Point,26.445,131.873,24.594,,,,,,,0,26.445,131.54,24.219,26.546,132.206,24.969,26.496,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=9"" | Duct Height 2=8"" | Duct Length=1"" | Duct Width 1=8"" | Duct Width 2=8"" | Free Size=8""x9""-8""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4"" | Overall Size=8""x9""-8""x8"" | Pressure Drop=0.00 in-wg | Size=8""x9""-8""x8"" | Volume=0.05 CF | WidthDelta=0"" | WidthOffset=120"""
1291212,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 9,Supply Air,,,"3""x9""-3""x3""",,,,"3""x9""-3""x3""",0 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,9,Point,26.237,132.29,24.594,,,,,,,90,26.112,132.29,24.219,26.362,132.893,24.969,26.237,132.591,24.594,,"Area=0 SF | Computed Length=7"" | Duct Height 1=9"" | Duct Height 2=3"" | Duct Length=7"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x9""-3""x3"" | Half Height 1=5"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x9""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x9""-3""x3"" | Volume=0.08 CF | WidthDelta=0"" | WidthOffset=120"""
1291214,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 12,Supply Air,,,"3""x8""-3""x3""",,,,"3""x8""-3""x3""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,8,Point,35.987,132.29,24.594,,,,,,,90,35.862,132.29,24.26,36.112,132.793,24.927,35.987,132.541,24.594,,"Area=0 SF | Computed Length=6"" | Duct Height 1=8"" | Duct Height 2=3"" | Duct Length=6"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x8""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=1 1/2"" | Overall Size=3""x8""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x8""-3""x3"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1291218,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 15,Supply Air,,,"3""x8""-3""x3""",,,,"3""x8""-3""x3""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,8,Point,45.737,132.29,24.594,,,,,,,90,45.612,132.29,24.26,45.862,132.793,24.927,45.737,132.541,24.594,,"Area=0 SF | Computed Length=6"" | Duct Height 1=8"" | Duct Height 2=3"" | Duct Length=6"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x8""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=1 1/2"" | Overall Size=3""x8""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x8""-3""x3"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1291221,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 18,Supply Air,,,"7""x8""-7""x7""",,,,"7""x8""-7""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.709,,,7,8,Point,55.605,131.873,24.594,,,,,,,0,55.605,131.581,24.26,55.705,132.165,24.927,55.655,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=8"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x8""-7""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=3 1/2"" | Overall Size=7""x8""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x8""-7""x7"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1291222,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 18,Supply Air,,,"3""x8""-3""x3""",,,,"3""x8""-3""x3""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,8,Point,55.396,132.248,24.594,,,,,,,90,55.271,132.248,24.26,55.521,132.751,24.927,55.396,132.499,24.594,,"Area=0 SF | Computed Length=6"" | Duct Height 1=8"" | Duct Height 2=3"" | Duct Length=6"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x8""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=1 1/2"" | Overall Size=3""x8""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x8""-3""x3"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1291225,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 21,Supply Air,,,"7""x7""-6""x7""",,,,"7""x7""-6""x7""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.12,,,7,7,Point,64.925,131.873,24.594,,,,,,,0,64.925,131.581,24.302,65.026,132.165,24.885,64.976,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=7"" | Duct Width 2=6"" | Free Size=7""x7""-6""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=3"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x7""-6""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7""-6""x7"" | Volume=0.03 CF | WidthDelta=1"" | WidthOffset=120"""
1291226,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 21,Supply Air,,,"3""x7""-3""x3""",,,,"3""x7""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,7,Point,64.717,132.248,24.594,,,,,,,90,64.592,132.248,24.302,64.842,132.65,24.885,64.717,132.449,24.594,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x7""-3""x3"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1291229,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 24,Supply Air,,,"6""x7""-6""x6""",,,,"6""x7""-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,6,7,Point,74.766,131.873,24.594,,,,,,,0,74.766,131.623,24.302,74.866,132.123,24.885,74.816,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x7""-6""x6"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3"" | Overall Size=6""x7""-6""x6"" | Pressure Drop=0.00 in-wg | Size=6""x7""-6""x6"" | Volume=0.03 CF | WidthDelta=0"" | WidthOffset=120"""
1291230,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 24,Supply Air,,,"3""x7""-3""x3""",,,,"3""x7""-3""x3""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,7,Point,74.557,132.206,24.594,,,,,,,90,74.432,132.206,24.302,74.682,132.609,24.885,74.557,132.407,24.594,,"Area=0 SF | Computed Length=5"" | Duct Height 1=7"" | Duct Height 2=3"" | Duct Length=5"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x7""-3""x3"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x7""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x7""-3""x3"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1291233,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 27,Supply Air,,,"6""x6""-6""x6""",,,,"6""x6""-5 1/2""x5 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.943,,,6,6,Point,84.509,131.873,24.594,,,,,,,0,84.509,131.623,24.344,84.559,132.123,24.844,84.534,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=6""x6""-5 1/2""x5 1/2"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=3"" | Overall Size=6""x6""-5 1/2""x5 1/2"" | Pressure Drop=0.00 in-wg | Size=6""x6""-6""x6"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1291234,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 27,Supply Air,,,"3""x6""-3""x3""",,,,"3""x6""-3""x3""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,6,Point,84.3,132.206,24.594,,,,,,,90,84.175,132.206,24.344,84.425,132.508,24.844,84.3,132.357,24.594,,"Area=0 SF | Computed Length=4"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=4"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x6""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetWidth=1 1/2"" | Overall Size=3""x6""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x6""-3""x3"" | Volume=0.03 CF | WidthDelta=0"" | WidthOffset=120"""
1291237,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 30,Supply Air,,,"6""x6""-5""x5""",,,,"5 1/2""x5 1/2""-4 1/2""x5""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,5.5,5.5,Point,93.925,131.873,24.594,,,,,,,0,93.925,131.644,24.365,94.026,132.102,24.823,93.976,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=6"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=5"" | Free Size=5 1/2""x5 1/2""-4 1/2""x5"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x5 1/2""-4 1/2""x5"" | Pressure Drop=0.00 in-wg | Size=6""x6""-5""x5"" | Volume=0.02 CF | WidthDelta=1"" | WidthOffset=120"""
1291238,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 30,Supply Air,,,"3""x6""-3""x3""",,,,"3""x5 1/2""-3""x3""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,5.5,Point,93.717,132.185,24.594,,,,,,,90,93.592,132.185,24.365,93.842,132.437,24.823,93.717,132.311,24.594,,"Area=0 SF | Computed Length=3"" | Duct Height 1=6"" | Duct Height 2=3"" | Duct Length=3"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x5 1/2""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=3"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x5 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x6""-3""x3"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1291243,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 33,Supply Air,,,"5""x5""-4""x5""",,,,"4 1/2""x5""-4""x4 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.766,,,4.5,5,Point,103.759,131.873,24.594,,,,,,,0,103.759,131.685,24.385,103.809,132.06,24.802,103.784,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=4"" | Free Size=4 1/2""x5""-4""x4 1/2"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=2 1/4"" | Overall Size=4 1/2""x5""-4""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-4""x5"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1291244,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 33,Supply Air,,,"3""x5""-3""x3""",,,,"3""x5""-3""x3""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,5,Point,103.55,132.144,24.594,,,,,,,90,103.425,132.144,24.385,103.675,132.345,24.802,103.55,132.244,24.594,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x5""-3""x3"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x5""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1291248,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 36,Supply Air,,,"4""x5""-4""x4""",,,,"4""x4 1/2""-3 1/2""x3 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,4,4.5,Point,113.259,131.873,24.594,,,,,,,0,113.259,131.706,24.406,113.359,132.04,24.781,113.309,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=4""x4 1/2""-3 1/2""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=2"" | Overall Size=4""x4 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x5""-4""x4"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1291249,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 36,Supply Air,,,"3""x5""-3""x3""",,,,"3""x4 1/2""-3""x3""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,4.5,Point,113.05,132.123,24.594,,,,,,,90,112.925,132.123,24.406,113.175,132.274,24.781,113.05,132.198,24.594,,"Area=0 SF | Computed Length=2"" | Duct Height 1=5"" | Duct Height 2=3"" | Duct Length=2"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x4 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x4 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x5""-3""x3"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1291252,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 39,Supply Air,,,"4""x4""-3""x3""",,,,"3 1/2""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3.5,3.5,Point,123.259,131.873,24.594,,,,,,,0,123.259,131.727,24.448,123.309,132.019,24.74,123.284,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=3 1/2""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=1"" | WidthOffset=120"""
1291253,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 39,Supply Air,,,"3""x4""-3""x3""",,,,"3""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,3.5,Point,123.05,132.102,24.594,,,,,,,90,122.925,132.102,24.448,123.175,132.152,24.74,123.05,132.127,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 1/2"" | Overall Size=3""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1291415,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"11""x11""-9""x10""",,,,"11""x11""-9""x10""",1 SF,0.15 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.829,,,11,11,Point,-0.071,153.083,25.708,,,,,,,90,-0.529,153.083,25.25,0.388,153.284,26.167,-0.071,153.183,25.708,,"Area=1 SF | Computed Length=2"" | Duct Height 1=10"" | Duct Height 2=11"" | Duct Length=2"" | Duct Width 1=9"" | Duct Width 2=11"" | Free Size=11""x11""-9""x10"" | Half Height 1=5"" | Half Height 2=6"" | Half Width 1=5"" | Half Width 2=6"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=4 1/2"" | Overall Size=11""x11""-9""x10"" | Pressure Drop=0.00 in-wg | Size=11""x11""-9""x10"" | Volume=0.15 CF | WidthDelta=2"" | WidthOffset=120"""
1291416,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x10""-3""ø","3""","3""","10""","3""x10""-3""ø",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,10,Point,0.388,152.874,25.708,,,,,,,0,0.388,152.749,25.292,1.092,152.999,26.125,0.74,152.874,25.708,,"Area=1 SF | Duct Diameter=3"" | Duct Height=10"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x10""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=4"" | Length 6=4"" | Length 7=8"" | Length 8=0"" | Length01=8"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x10""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x10""-3""ø | Volume=0.09 CF"
1291519,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""",,"9""","9""","0' - 2 3/8""",1 SF,,,,,"0""","0""",420 m³/h,420 m³/h,0.00 in-wg,,,,,,,,2,8.24,,,9,9,Curve,-0.071,131.873,25.151,-0.071,131.873,25.25,-0.071,131.873,25.052,,-0.446,131.498,25.052,0.304,132.248,25.25,-0.071,131.873,25.151,,"Additional Flow=0 m³/h | Area=1 SF | Flow=420 m³/h | Free Size=9""x9"" | Height=9"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 2 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 0 5/8"" | Lower End Top of Insulation Elevation=10' - 0 5/8"" | Overall Size=9""x9"" | Pressure Drop=0.00 in-wg | Size=9""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 3"" | Upper End Top of Insulation Elevation=10' - 3"" | Velocity Pressure=0.01 in-wg | Width=9"""
1291520,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-9""x9""",,"9""","9""","9""x9""-9""x9""",,0.52 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,8.24,,,9,9,Point,-0.071,131.873,25.708,,,,,,,240,-0.446,131.498,25.25,0.304,132.331,26.083,-0.071,131.915,25.667,,"Duct Height=9"" | Duct Length 1=6"" | Duct Width=9"" | Free Size=9""x9""-9""x9"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x9""-9""x9"" | Pressure Drop=0.01 in-wg | Size=9""x9""-9""x9"" | Volume=0.52 CF"
1291521,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x10""-9""x9""",,,,"9""x10""-9""x9""",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.24,,,9,10,Point,-0.071,132.432,25.708,,,,,,,270,-0.446,132.331,25.292,0.304,132.432,26.125,-0.071,132.382,25.708,,"Area=0 SF | Computed Length=1"" | Duct Height 1=10"" | Duct Height 2=9"" | Duct Length=1"" | Duct Width 1=9"" | Duct Width 2=9"" | Free Size=9""x10""-9""x9"" | Half Height 1=5"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=4 1/2"" | Overall Size=9""x10""-9""x9"" | Pressure Drop=0.00 in-wg | Size=9""x10""-9""x9"" | Volume=0.06 CF | WidthDelta=0"" | WidthOffset=120"""
1291526,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-9""x9""",,"9""","9""","9""x9""-9""x9""",,0.52 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,8.24,,,9,9,Point,-0.071,131.873,24.594,,,,,,,240,-0.446,131.498,24.219,0.388,132.248,25.052,-0.029,131.873,24.635,,"Duct Height=9"" | Duct Length 1=6"" | Duct Width=9"" | Free Size=9""x9""-9""x9"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x9""-9""x9"" | Pressure Drop=0.01 in-wg | Size=9""x9""-9""x9"" | Volume=0.52 CF"
1291723,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 8 1/8""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,5.137,205.804,24.403,5.133,206.558,24.53,5.14,205.05,24.277,,5.008,204.925,24.277,5.265,206.565,24.716,5.137,205.745,24.496,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 8 1/8"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1291922,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x10""-3""ø","3""","3""","10""","3""x10""-3""ø",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,10,Point,5.133,207.262,24.53,,,,,,,270,5.008,206.558,24.114,5.258,207.262,24.947,5.133,206.91,24.53,,"Area=1 SF | Duct Diameter=3"" | Duct Height=10"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x10""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=4"" | Length 6=4"" | Length 7=8"" | Length 8=0"" | Length01=8"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x10""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x10""-3""ø | Volume=0.09 CF"
1292033,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x10""-12""x10""-3""x10""",,,"10""","12""x10""-12""x10""-3""x10""",,0.36 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,13.733,,,12,10,Point,14.934,207.846,24.53,,,,,,,0,14.725,207.262,24.114,15.142,208.346,24.947,14.934,207.804,24.53,,"Duct Height=10"" | Duct Length 1=3"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=3"" | Free Size=12""x10""-12""x10""-3""x10"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x10""-12""x10""-3""x10"" | Size=12""x10""-12""x10""-3""x10"" | Volume=0.36 CF"
1292034,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x9""",,"12""","9""","9' - 2 3/16""",32 SF,,,,,"0""","0""",670 m³/h,670 m³/h,0.00 in-wg,,,,,,,,2,13.145,,,12,9,Curve,10.033,207.846,24.53,5.442,207.846,24.53,14.625,207.846,24.53,,5.442,207.346,24.155,14.625,208.346,24.905,10.033,207.846,24.53,,"Additional Flow=0 m³/h | Area=32 SF | Flow=670 m³/h | Free Size=12""x9"" | Height=9"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=9' - 2 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 1 7/8"" | Lower End Top of Insulation Elevation=9' - 10 7/8"" | Overall Size=12""x9"" | Pressure Drop=0.00 in-wg | Size=12""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 1 7/8"" | Upper End Top of Insulation Elevation=9' - 10 7/8"" | Velocity Pressure=0.02 in-wg | Width=12"""
1292037,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x10""-3""x3""",,,,"3""x10""-3""x3""",0 SF,0.10 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,10,Point,14.934,207.262,24.53,,,,,,,270,14.809,206.558,24.114,15.059,207.262,24.947,14.934,206.91,24.53,,"Area=0 SF | Computed Length=8"" | Duct Height 1=10"" | Duct Height 2=3"" | Duct Length=8"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x10""-3""x3"" | Half Height 1=5"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=7"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=8"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=1 1/2"" | Overall Size=3""x10""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x10""-3""x3"" | Volume=0.10 CF | WidthDelta=0"" | WidthOffset=120"""
1292062,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 3 3/32""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,14.934,205.935,24.403,14.934,206.496,24.53,14.934,205.374,24.277,,14.809,205.249,24.277,15.059,206.5,24.675,14.934,205.875,24.476,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 3 3/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1292065,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,14.934,206.558,24.53,,,,,,,270,14.809,206.496,24.405,15.059,206.558,24.655,14.934,206.527,24.53,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1292066,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,14.934,205.374,24.083,,,,,,,120,14.728,205.175,24.083,15.139,205.574,24.277,14.934,205.374,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1292130,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x4""-5""x4""",,"5""","4""","4 1/2""x4""-4 1/2""x4""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,4.5,4,Point,33.163,207.846,24.731,,,,,,,180,32.959,207.679,24.544,33.295,208.012,24.959,33.127,207.846,24.751,,"Duct Height=4"" | Duct Length 1=2"" | Duct Width=5"" | Free Size=4 1/2""x4""-4 1/2""x4"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4 1/2""x4""-4 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=5""x4""-5""x4"" | Volume=0.03 CF"
1292131,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""-4""x5""",,,,"5""x5""-4""x4 1/2""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,5,5,Point,33.048,207.846,24.794,,,,,,,180,32.86,207.637,24.611,33.148,208.054,25.025,33.004,207.846,24.818,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=5"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=5"" | Free Size=5""x5""-4""x4 1/2"" | Half Height 1=2"" | Half Height 2=3"" | Half Width 1=2"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetWidth=2"" | Overall Size=5""x5""-4""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-4""x5"" | Volume=0.01 CF | WidthDelta=1"" | WidthOffset=120"""
1292321,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x10""-13""x9""",,,,"12""x10""-13""x9""",1 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.733,,,13,10,Point,15.343,207.846,24.53,,,,,,,0,15.343,207.304,24.114,15.444,208.387,24.947,15.393,207.846,24.53,,"Area=1 SF | Computed Length=1"" | Duct Height 1=10"" | Duct Height 2=9"" | Duct Length=1"" | Duct Width 1=12"" | Duct Width 2=13"" | Free Size=12""x10""-13""x9"" | Half Height 1=5"" | Half Height 2=5"" | Half Width 1=6"" | Half Width 2=7"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=6"" | Overall Size=12""x10""-13""x9"" | Pressure Drop=0.00 in-wg | Size=12""x10""-13""x9"" | Volume=0.08 CF | WidthDelta=1"" | WidthOffset=120"""
1292322,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x9""-13""x9""",,,,"14""x9""-13""x9""",1 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,14.322,,,14,9,Point,24.839,207.846,24.53,,,,,,,0,24.839,207.262,24.155,24.94,208.429,24.905,24.89,207.846,24.53,,"Area=1 SF | Computed Length=1"" | Duct Height 1=9"" | Duct Height 2=9"" | Duct Length=1"" | Duct Width 1=13"" | Duct Width 2=14"" | Free Size=14""x9""-13""x9"" | Half Height 1=5"" | Half Height 2=5"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=6 1/2"" | Overall Size=14""x9""-13""x9"" | Pressure Drop=0.00 in-wg | Size=14""x9""-13""x9"" | Volume=0.08 CF | WidthDelta=1"" | WidthOffset=120"""
1292351,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"13""x9""-13""x9""-3""x9""",,,"9""","13""x9""-13""x9""-3""x9""",,0.35 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,14.322,,,13,9,Point,24.534,207.846,24.53,,,,,,,0,24.325,207.221,24.155,24.742,208.387,24.905,24.534,207.804,24.53,,"Duct Height=9"" | Duct Length 1=3"" | Duct Length 3=8"" | Duct Width 1=13"" | Duct Width 3=3"" | Free Size=13""x9""-13""x9""-3""x9"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=13""x9""-13""x9""-3""x9"" | Size=13""x9""-13""x9""-3""x9"" | Volume=0.35 CF"
1292352,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"13""x9""",,"13""","9""","8' - 10 19/32""",33 SF,,,,,"0""","0""",700 m³/h,700 m³/h,0.00 in-wg,,,,,,,,2,13.733,,,13,9,Curve,19.885,207.846,24.53,15.444,207.846,24.53,24.325,207.846,24.53,,15.444,207.304,24.155,24.325,208.387,24.905,19.885,207.846,24.53,,"Additional Flow=0 m³/h | Area=33 SF | Flow=700 m³/h | Free Size=13""x9"" | Height=9"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=8' - 10 19/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 1 7/8"" | Lower End Top of Insulation Elevation=9' - 10 7/8"" | Overall Size=13""x9"" | Pressure Drop=0.00 in-wg | Size=13""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 1 7/8"" | Upper End Top of Insulation Elevation=9' - 10 7/8"" | Velocity Pressure=0.02 in-wg | Width=13"""
1292355,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x9""-3""x3""",,,,"3""x9""-3""x3""",0 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,,3,9,Point,24.534,207.221,24.53,,,,,,,270,24.409,206.617,24.155,24.659,207.221,24.905,24.534,206.919,24.53,,"Area=0 SF | Computed Length=7"" | Duct Height 1=9"" | Duct Height 2=3"" | Duct Length=7"" | Duct Width 1=3"" | Duct Width 2=3"" | Free Size=3""x9""-3""x3"" | Half Height 1=5"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=1 1/2"" | Overall Size=3""x9""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x9""-3""x3"" | Volume=0.08 CF | WidthDelta=0"" | WidthOffset=120"""
1292430,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"1' - 0 1/8""",,,,,,"0""","0""",30 m³/h,30 m³/h,0.00 in-wg,,,,,,,,2,0.589,,3,,,Curve,24.534,206.11,24.403,24.534,206.555,24.53,24.534,205.666,24.277,,24.409,205.541,24.277,24.659,206.556,24.658,24.534,206.049,24.467,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=30 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 0 1/8"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1292433,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""ø","3""","3""","3""","3""x3""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,3,3,3,Point,24.534,206.617,24.53,,,,,,,270,24.409,206.555,24.405,24.659,206.617,24.655,24.534,206.586,24.53,,"Area=0 SF | Duct Diameter=3"" | Duct Height=3"" | Duct Radius=2"" | Duct Width=3"" | Free Size=3""x3""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=0"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=3""x3""-3""ø | Pressure Drop=0.00 in-wg | Size=3""x3""-3""ø | Volume=0.00 CF"
1292434,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"5""ø-3""ø",,,,"4 7/8""ø-3""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.589,,4.921,,,Point,24.534,205.666,24.083,,,,,,,120,24.329,205.466,24.083,24.739,205.866,24.277,24.534,205.666,24.18,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=2"" | Duct Radius 2=2"" | Free Size=4 7/8""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=2 59/128"" | OffsetHeightTemp=0.017088 | OffsetWidth=2 59/128"" | OffsetWidthTemp=0.017088 | Overall Size=4 7/8""ø-3""ø | Pressure Drop=0.00 in-wg | Size=5""ø-3""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
