ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1292440,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x10""-12""x9""",,,,"12""x10""-12""x9""",1 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,,12,10,Point,5.341,207.846,24.53,,,,,,,0,5.341,207.346,24.114,5.442,208.346,24.947,5.392,207.846,24.53,,"Area=1 SF | Computed Length=1"" | Duct Height 1=10"" | Duct Height 2=9"" | Duct Length=1"" | Duct Width 1=12"" | Duct Width 2=12"" | Free Size=12""x10""-12""x9"" | Half Height 1=5"" | Half Height 2=5"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=6"" | Overall Size=12""x10""-12""x9"" | Pressure Drop=0.00 in-wg | Size=12""x10""-12""x9"" | Volume=0.08 CF | WidthDelta=0"" | WidthOffset=120"""
1292441,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"12""x10""-12""x9""",,,,"12""x10""-12""x9""",1 SF,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,,12,10,Point,14.725,207.846,24.53,,,,,,,180,14.625,207.346,24.114,14.725,208.346,24.947,14.675,207.846,24.53,,"Area=1 SF | Computed Length=1"" | Duct Height 1=10"" | Duct Height 2=9"" | Duct Length=1"" | Duct Width 1=12"" | Duct Width 2=12"" | Free Size=12""x10""-12""x9"" | Half Height 1=5"" | Half Height 2=5"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=6"" | Overall Size=12""x10""-12""x9"" | Pressure Drop=0.00 in-wg | Size=12""x10""-12""x9"" | Volume=0.08 CF | WidthDelta=0"" | WidthOffset=120"""
1292705,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"14""x9""",,"14""","9""","0' - 11 11/16""",4 SF,,,,,"0""","0""",730 m³/h,730 m³/h,0.00 in-wg,,,,,,,,2,14.322,,,14,9,Curve,26.415,207.846,25.119,26.717,207.846,25.501,26.112,207.846,24.738,,25.818,207.262,24.505,27.011,208.429,25.734,26.415,207.846,25.119,,"Additional Flow=0 m³/h | Area=4 SF | Flow=730 m³/h | Free Size=14""x9"" | Height=9"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=0' - 11 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=24' - 6 1/16"" | Lower End Top of Insulation Elevation=24' - 11 21/32"" | Overall Size=14""x9"" | Pressure Drop=0.00 in-wg | Size=14""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=25' - 3 7/32"" | Upper End Top of Insulation Elevation=25' - 8 13/16"" | Velocity Pressure=0.02 in-wg | Width=14"""
1292719,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x9""",,"14""","9""","0' - 0 3/32""",0 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.00 in-wg,,,,,,,,2,2.354,,,14,9,Curve,29.972,207.846,25.708,29.968,207.846,25.708,29.976,207.846,25.708,,29.968,207.262,25.333,29.976,208.429,26.083,29.972,207.846,25.708,,"Additional Flow=0 m³/h | Area=0 SF | Flow=120 m³/h | Free Size=14""x9"" | Height=9"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=0' - 0 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 4"" | Lower End Top of Insulation Elevation=11' - 1"" | Overall Size=14""x9"" | Pressure Drop=0.00 in-wg | Size=14""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 4"" | Upper End Top of Insulation Elevation=11' - 1"" | Velocity Pressure=0.00 in-wg | Width=14"""
1292726,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x14""-9""x14""",,"9""","14""","9""x14""-9""x14""",,0.46 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,14.322,,,9,14,Point,25.948,207.846,24.53,,,,,,,90,25.683,207.262,24.155,26.406,208.429,24.97,26.045,207.846,24.563,,"Duct Height=14"" | Duct Length 1=3"" | Duct Width=9"" | Free Size=9""x14""-9""x14"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x14""-9""x14"" | Pressure Drop=0.00 in-wg | Size=9""x14""-9""x14"" | Volume=0.46 CF"
1292754,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","0' - 4 7/32""",1 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.00 in-wg,,,,,,,,2,2.354,,,5,5,Curve,31.058,207.846,25.708,31.234,207.846,25.708,30.882,207.846,25.708,,30.882,207.637,25.5,31.234,208.054,25.917,31.058,207.846,25.708,,"Additional Flow=0 m³/h | Area=1 SF | Flow=120 m³/h | Free Size=5""x5"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 4 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=25' - 6"" | Lower End Top of Insulation Elevation=25' - 11"" | Overall Size=5""x5"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=25' - 6"" | Upper End Top of Insulation Elevation=25' - 11"" | Velocity Pressure=0.01 in-wg | Width=5"""
1292954,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""-5""x5""",,"5""","5""","5""x5""-5""x5""",,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,5,5,Point,31.37,207.846,25.708,,,,,,,159.891,31.059,207.637,25.425,31.59,208.054,25.996,31.324,207.846,25.711,,"Duct Height=5"" | Duct Length 1=2"" | Duct Width=5"" | Free Size=5""x5""-5""x5"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=5""x5""-5""x5"" | Pressure Drop=0.00 in-wg | Size=5""x5""-5""x5"" | Volume=0.05 CF"
1292988,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"13""x14""",,"13""","14""","0' - 10 17/32""",4 SF,,,,,"0""","0""",640 m³/h,640 m³/h,0.00 in-wg,,,,,,,,2,12.556,,,13,14,Curve,-0.071,206.781,24.53,-0.071,207.221,24.53,-0.071,206.342,24.53,,-0.612,206.342,23.947,0.471,207.221,25.114,-0.071,206.781,24.53,,"Additional Flow=0 m³/h | Area=4 SF | Flow=640 m³/h | Free Size=13""x14"" | Height=14"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=0' - 10 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 11 3/8"" | Lower End Top of Insulation Elevation=10' - 1 3/8"" | Overall Size=13""x14"" | Pressure Drop=0.00 in-wg | Size=13""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 11 3/8"" | Upper End Top of Insulation Elevation=10' - 1 3/8"" | Velocity Pressure=0.01 in-wg | Width=13"""
1292989,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"13""x14""",,"13""","14""","1' - 0 3/16""",5 SF,,,,,"0""","0""",640 m³/h,640 m³/h,0.00 in-wg,,,,,,,,2,12.556,,,13,14,Curve,-0.071,205.428,25.119,-0.071,205.787,24.76,-0.071,205.069,25.479,,-0.612,204.656,24.347,0.471,206.2,25.891,-0.071,205.428,25.119,,"Additional Flow=0 m³/h | Area=5 SF | Flow=640 m³/h | Free Size=13""x14"" | Height=14"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=1' - 0 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 5/32"" | Lower End Top of Insulation Elevation=10' - 2 1/16"" | Overall Size=13""x14"" | Pressure Drop=0.00 in-wg | Size=13""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 0 25/32"" | Upper End Top of Insulation Elevation=10' - 10 11/16"" | Velocity Pressure=0.01 in-wg | Width=13"""
1292990,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"13""x14""-13""x14""",,"13""","14""","13""x14""-13""x14""",,1.58 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,12.556,,,13,14,Point,-0.071,207.846,24.53,,,,,,,180,-0.612,207.221,23.947,0.554,208.387,25.114,-0.029,207.804,24.53,,"Duct Height=14"" | Duct Length 1=8"" | Duct Width=13"" | Free Size=13""x14""-13""x14"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=13""x14""-13""x14"" | Pressure Drop=0.01 in-wg | Size=13""x14""-13""x14"" | Volume=1.58 CF"
1292991,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"13""x14""-12""x10""",,,,"13""x14""-12""x10""",1 SF,0.42 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.556,,,13,14,Point,0.957,207.846,24.53,,,,,,,180,0.554,207.304,23.947,0.957,208.387,25.114,0.756,207.846,24.53,,"Area=1 SF | Computed Length=5"" | Duct Height 1=10"" | Duct Height 2=14"" | Duct Length=5"" | Duct Width 1=12"" | Duct Width 2=13"" | Free Size=13""x14""-12""x10"" | Half Height 1=5"" | Half Height 2=7"" | Half Width 1=6"" | Half Width 2=7"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=6"" | Overall Size=13""x14""-12""x10"" | Pressure Drop=0.00 in-wg | Size=13""x14""-12""x10"" | Volume=0.42 CF | WidthDelta=1"" | WidthOffset=120"""
1292993,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x13""-14""x13""",,"14""","13""","14""x13""-14""x13""",,0.82 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.556,,,14,13,Point,-0.071,206.017,24.53,,,,,,,240,-0.612,205.375,23.947,0.471,206.342,25.172,-0.071,205.858,24.56,,"Duct Height=13"" | Duct Length 1=4"" | Duct Width=14"" | Free Size=14""x13""-14""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=14""x13""-14""x13"" | Pressure Drop=0.00 in-wg | Size=14""x13""-14""x13"" | Volume=0.82 CF"
1292999,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x13""-14""x13""",,"14""","13""","14""x13""-14""x13""",,0.82 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.556,,,14,13,Point,-0.071,204.839,25.708,,,,,,,211.4,-0.612,203.931,25.024,0.471,205.481,26.575,-0.071,204.706,25.8,,"Duct Height=13"" | Duct Length 1=4"" | Duct Width=14"" | Free Size=14""x13""-14""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=14""x13""-14""x13"" | Pressure Drop=0.00 in-wg | Size=14""x13""-14""x13"" | Volume=0.82 CF"
1293075,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""x14""-9""x14""",,"9""","14""","9""x14""-9""x14""",,0.46 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,14.322,,,9,14,Point,26.882,207.846,25.708,,,,,,,259.077,26.423,207.262,25.228,27.511,208.429,26.3,26.967,207.846,25.764,,"Duct Height=14"" | Duct Length 1=3"" | Duct Width=9"" | Free Size=9""x14""-9""x14"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x14""-9""x14"" | Pressure Drop=0.00 in-wg | Size=9""x14""-9""x14"" | Volume=0.46 CF"
1293077,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x9""-5""x5""",,,,"14""x9""-5""x5""",1 SF,0.44 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,14,9,Point,29.976,207.846,25.708,,,,,,,0,29.976,207.262,25.333,30.882,208.429,26.083,30.429,207.846,25.708,,"Area=1 SF | Computed Length=11"" | Duct Height 1=9"" | Duct Height 2=5"" | Duct Length=11"" | Duct Width 1=14"" | Duct Width 2=5"" | Free Size=14""x9""-5""x5"" | Half Height 1=5"" | Half Height 2=3"" | Half Width 1=7"" | Half Width 2=3"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=11"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=7"" | Overall Size=14""x9""-5""x5"" | Pressure Drop=0.00 in-wg | Size=14""x9""-5""x5"" | Volume=0.44 CF | WidthDelta=9"" | WidthOffset=120"""
1293123,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x14""-14""x14""-14""x14""",,,"14""","14""x14""-14""x14""-14""x14""",,1.93 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,16.676,,,14,14,Point,28.798,207.846,25.708,,,,,,,0,28.132,207.179,25.125,29.465,208.429,26.292,28.798,207.804,25.708,,"Duct Height=14"" | Duct Length 1=8"" | Duct Length 3=8"" | Duct Width 1=14"" | Duct Width 3=14"" | Free Size=14""x14""-14""x14""-14""x14"" | Insulation Thickness=0"" | Length1a=7"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=14""x14""-14""x14""-14""x14"" | Size=14""x14""-14""x14""-14""x14"" | Volume=1.93 CF"
1293124,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x9""",,"14""","9""","0' - 5 25/32""",2 SF,,,,,"0""","0""",730 m³/h,730 m³/h,0.00 in-wg,,,,,,,,2,14.322,,,14,9,Curve,27.387,207.846,25.708,27.146,207.846,25.708,27.629,207.846,25.708,,27.146,207.262,25.333,27.629,208.429,26.083,27.387,207.846,25.708,,"Additional Flow=0 m³/h | Area=2 SF | Flow=730 m³/h | Free Size=14""x9"" | Height=9"" | Hydraulic Diameter=11"" | Insulation Thickness=0"" | Length=0' - 5 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 4"" | Lower End Top of Insulation Elevation=11' - 1"" | Overall Size=14""x9"" | Pressure Drop=0.00 in-wg | Size=14""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 4"" | Upper End Top of Insulation Elevation=11' - 1"" | Velocity Pressure=0.02 in-wg | Width=14"""
1293125,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x14""-14""x9""",,,,"14""x14""-14""x9""",1 SF,0.56 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,14.322,,,14,14,Point,28.132,207.846,25.708,,,,,,,180,27.629,207.262,25.125,28.132,208.429,26.292,27.88,207.846,25.708,,"Area=1 SF | Computed Length=6"" | Duct Height 1=14"" | Duct Height 2=9"" | Duct Length=6"" | Duct Width 1=14"" | Duct Width 2=14"" | Free Size=14""x14""-14""x9"" | Half Height 1=7"" | Half Height 2=5"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetWidth=7"" | Overall Size=14""x14""-14""x9"" | Pressure Drop=0.00 in-wg | Size=14""x14""-14""x9"" | Volume=0.56 CF | WidthDelta=0"" | WidthOffset=120"""
1293127,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x14""-14""x9""",,,,"14""x14""-14""x9""",1 SF,0.56 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,14,14,Point,29.465,207.846,25.708,,,,,,,0,29.465,207.262,25.125,29.968,208.429,26.292,29.716,207.846,25.708,,"Area=1 SF | Computed Length=6"" | Duct Height 1=14"" | Duct Height 2=9"" | Duct Length=6"" | Duct Width 1=14"" | Duct Width 2=14"" | Free Size=14""x14""-14""x9"" | Half Height 1=7"" | Half Height 2=5"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetWidth=7"" | Overall Size=14""x14""-14""x9"" | Pressure Drop=0.00 in-wg | Size=14""x14""-14""x9"" | Volume=0.56 CF | WidthDelta=0"" | WidthOffset=120"""
1293129,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"14""x14""-14""x14""",,"14""","14""","14""x14""-14""x14""",,1.81 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,16.676,,,14,14,Point,28.798,183.04,25.708,,,,,,,90,28.215,182.456,25.042,29.382,183.706,26.292,28.798,183.081,25.667,,"Duct Height=14"" | Duct Length 1=8"" | Duct Width=14"" | Free Size=14""x14""-14""x14"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=14""x14""-14""x14"" | Pressure Drop=0.01 in-wg | Size=14""x14""-14""x14"" | Volume=1.81 CF"
1293130,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"15""x16""-14""x14""",,,,"15""x16""-14""x14""",1 SF,0.30 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,16.676,,,15,16,Point,28.798,183.04,24.841,,,,,,,240,28.173,182.373,24.841,29.423,183.706,25.042,28.798,183.04,24.941,,"Area=1 SF | Computed Length=2"" | Duct Height 1=16"" | Duct Height 2=14"" | Duct Length=2"" | Duct Width 1=15"" | Duct Width 2=14"" | Free Size=15""x16""-14""x14"" | Half Height 1=8"" | Half Height 2=7"" | Half Width 1=8"" | Half Width 2=7"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=8"" | OffsetWidth=7 1/2"" | Overall Size=15""x16""-14""x14"" | Pressure Drop=0.00 in-wg | Size=15""x16""-14""x14"" | Volume=0.30 CF | WidthDelta=1"" | WidthOffset=120"""
1293139,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-160,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""ø",,,,,2 SF,0.08 CF,,,,,,60 m³/h,60 m³/h,,,,,,,,,1,0.589,,6.299,,,Point,59.185,162.221,24,,,,,,,0,58.686,161.722,23.813,59.684,162.719,24,59.185,162.221,23.907,,"Area=2 SF | Flow=60 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=6""ø | Volume=0.08 CF"
1293149,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-160,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""ø",,,,,2 SF,0.08 CF,,,,,,60 m³/h,60 m³/h,,,,,,,,,1,0.589,,6.299,,,Point,74.052,162.221,24,,,,,,,0,73.554,161.722,23.813,74.551,162.719,24,74.052,162.221,23.907,,"Area=2 SF | Flow=60 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=6""ø | Volume=0.08 CF"
1293156,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-160,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""ø",,,,,2 SF,0.08 CF,,,,,,60 m³/h,60 m³/h,,,,,,,,,1,0.589,,6.299,,,Point,88.241,162.221,24,,,,,,,0,87.742,161.722,23.813,88.74,162.719,24,88.241,162.221,23.907,,"Area=2 SF | Flow=60 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=6""ø | Volume=0.08 CF"
1293161,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-160,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""ø",,,,,2 SF,0.08 CF,,,,,,60 m³/h,60 m³/h,,,,,,,,,1,0.589,,6.299,,,Point,102.8,162.221,24,,,,,,,0,102.301,161.722,23.813,103.298,162.719,24,102.8,162.221,23.907,,"Area=2 SF | Flow=60 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=6""ø | Volume=0.08 CF"
1293166,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-160,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""ø",,,,,2 SF,0.08 CF,,,,,,60 m³/h,60 m³/h,,,,,,,,,1,0.589,,6.299,,,Point,117.143,162.221,24,,,,,,,0,116.644,161.722,23.813,117.641,162.719,24,117.143,162.221,23.907,,"Area=2 SF | Flow=60 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=6""ø | Volume=0.08 CF"
1293188,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"2' - 7 3/32""",,,,,,"0""","0""",60 m³/h,60 m³/h,0.01 in-wg,,,,,,,,2,1.177,,3,,,Curve,59.185,163.39,24.499,59.185,164.559,24.667,59.185,162.221,24.332,,59.06,162.096,24.332,59.31,164.565,24.921,59.185,163.33,24.626,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=60 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 7 3/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.03 in-wg"
1293191,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""ø-3""ø",,,,"6 1/4""ø-3""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,1.177,,6.299,,,Point,59.185,162.221,24,,,,,,,120,58.923,161.958,24,59.447,162.483,24.332,59.185,162.221,24.166,,"Area=0 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=3"" | Duct Radius 2=2"" | Free Size=6 1/4""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=3 19/128"" | OffsetHeightTemp=0.021872 | OffsetWidth=3 19/128"" | OffsetWidthTemp=0.021872 | Overall Size=6 1/4""ø-3""ø | Pressure Drop=0.02 in-wg | Size=6""ø-3""ø | Volume=0.04 CF | WidthOffsetfromBase=120"""
1293194,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"3' - 0 9/32""",,,,,,"0""","0""",60 m³/h,60 m³/h,0.01 in-wg,,,,,,,,2,1.177,,3,,,Curve,74.052,163.39,25.083,74.052,164.559,25.833,74.052,162.221,24.332,,73.927,162.096,24.332,74.177,164.559,25.958,74.052,163.327,25.145,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=60 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=3' - 0 9/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.03 in-wg"
1293197,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""ø-3""ø",,,,"6 1/4""ø-3""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,1.177,,6.299,,,Point,74.052,162.221,24,,,,,,,120,73.79,161.958,24,74.315,162.483,24.332,74.052,162.221,24.166,,"Area=0 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=3"" | Duct Radius 2=2"" | Free Size=6 1/4""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=3 19/128"" | OffsetHeightTemp=0.021872 | OffsetWidth=3 19/128"" | OffsetWidthTemp=0.021872 | Overall Size=6 1/4""ø-3""ø | Pressure Drop=0.02 in-wg | Size=6""ø-3""ø | Volume=0.04 CF | WidthOffsetfromBase=120"""
1293199,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"2' - 6 31/32""",,,,,,"0""","0""",60 m³/h,60 m³/h,0.01 in-wg,,,,,,,,2,1.177,,3,,,Curve,88.241,163.39,24.449,88.241,164.559,24.567,88.241,162.221,24.332,,88.116,162.096,24.332,88.366,164.567,24.877,88.241,163.331,24.605,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=60 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 6 31/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.03 in-wg"
1293202,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""ø-3""ø",,,,"6 1/4""ø-3""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,1.177,,6.299,,,Point,88.241,162.221,24,,,,,,,120,87.978,161.958,24,88.503,162.483,24.332,88.241,162.221,24.166,,"Area=0 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=3"" | Duct Radius 2=2"" | Free Size=6 1/4""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=3 19/128"" | OffsetHeightTemp=0.021872 | OffsetWidth=3 19/128"" | OffsetWidthTemp=0.021872 | Overall Size=6 1/4""ø-3""ø | Pressure Drop=0.02 in-wg | Size=6""ø-3""ø | Volume=0.04 CF | WidthOffsetfromBase=120"""
1293204,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"2' - 6 31/32""",,,,,,"0""","0""",60 m³/h,60 m³/h,0.01 in-wg,,,,,,,,2,1.177,,3,,,Curve,102.8,163.39,24.449,102.8,164.559,24.567,102.8,162.221,24.332,,102.675,162.096,24.332,102.925,164.567,24.877,102.8,163.331,24.605,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=60 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 6 31/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.03 in-wg"
1293207,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""ø-3""ø",,,,"6 1/4""ø-3""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,1.177,,6.299,,,Point,102.8,162.221,24,,,,,,,120,102.537,161.958,24,103.062,162.483,24.332,102.8,162.221,24.166,,"Area=0 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=3"" | Duct Radius 2=2"" | Free Size=6 1/4""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=3 19/128"" | OffsetHeightTemp=0.021872 | OffsetWidth=3 19/128"" | OffsetWidthTemp=0.021872 | Overall Size=6 1/4""ø-3""ø | Pressure Drop=0.02 in-wg | Size=6""ø-3""ø | Volume=0.04 CF | WidthOffsetfromBase=120"""
1293209,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""ø","3""",,,"2' - 6 31/32""",,,,,,"0""","0""",60 m³/h,60 m³/h,0.01 in-wg,,,,,,,,2,1.177,,3,,,Curve,117.143,163.39,24.449,117.143,164.559,24.567,117.143,162.221,24.332,,117.018,162.096,24.332,117.268,164.567,24.877,117.143,163.331,24.605,,"Additional Flow=0 m³/h | Diameter=3"" | Flow=60 m³/h | Free Size=3""ø | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=2' - 6 31/32"" | Lining Thickness=0"" | Overall Size=3""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.03 in-wg"
1293212,Duct Fittings,Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"6""ø-3""ø",,,,"6 1/4""ø-3""ø",0 SF,0.04 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,1.177,,6.299,,,Point,117.143,162.221,24,,,,,,,120,116.88,161.958,24,117.405,162.483,24.332,117.143,162.221,24.166,,"Area=0 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=3"" | Duct Radius 2=2"" | Free Size=6 1/4""ø-3""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=3 19/128"" | OffsetHeightTemp=0.021872 | OffsetWidth=3 19/128"" | OffsetWidthTemp=0.021872 | Overall Size=6 1/4""ø-3""ø | Pressure Drop=0.02 in-wg | Size=6""ø-3""ø | Volume=0.04 CF | WidthOffsetfromBase=120"""
1293239,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Point,59.185,165.909,24.667,,,,,,,180,59.039,165.68,24.521,59.414,166.055,24.813,59.227,165.868,24.667,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1293240,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,,,"3 1/2""x4""-3 1/2""x3 1/2""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3.5,4,Point,59.185,165.63,24.667,,,,,,,90,59.039,165.63,24.5,59.331,165.68,24.833,59.185,165.655,24.667,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x4""-3 1/2""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x4""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4""-4""x4"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1293242,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Point,67.56,165.909,24.667,,,,,,,120,67.33,165.764,24.521,67.705,166.055,24.896,67.518,165.909,24.708,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1293281,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""-6""x6""",,"6""","6""","6""x6""-6""x6""",,0.17 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,3.531,,,6,6,Point,79.883,165.909,24.567,,,,,,,240,79.633,165.659,24.317,80.217,166.159,24.9,79.925,165.909,24.608,,"Duct Height=6"" | Duct Length 1=4"" | Duct Width=6"" | Free Size=6""x6""-6""x6"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=6""x6""-6""x6"" | Pressure Drop=0.01 in-wg | Size=6""x6""-6""x6"" | Volume=0.17 CF"
1293315,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""-5""x5""",,,,"6""x6""-5""x5""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.531,,,6,6,Point,88.012,165.909,24.567,,,,,,,180,87.911,165.659,24.317,88.012,166.159,24.817,87.961,165.909,24.567,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=5"" | Duct Width 2=6"" | Free Size=6""x6""-5""x5"" | Half Height 1=3"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=2 1/2"" | Overall Size=6""x6""-5""x5"" | Pressure Drop=0.00 in-wg | Size=6""x6""-5""x5"" | Volume=0.02 CF | WidthDelta=1"" | WidthOffset=120"""
1293316,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x5""-4""x4""",,,,"3 1/2""x5""-3 1/2""x4""",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3.5,5,Point,88.241,165.618,24.567,,,,,,,270,88.095,165.517,24.358,88.387,165.618,24.775,88.241,165.567,24.567,,"Area=0 SF | Computed Length=1"" | Duct Height 1=5"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x5""-3 1/2""x4"" | Half Height 1=3"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2 1/2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x5""-3 1/2""x4"" | Pressure Drop=0.00 in-wg | Size=4""x5""-4""x4"" | Volume=0.01 CF | WidthDelta=0"" | WidthOffset=120"""
1293359,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,1.177,,,3.5,3.5,Point,117.143,165.909,24.567,,,,,,,90,116.913,165.68,24.421,117.288,166.055,24.713,117.101,165.868,24.567,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1293360,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,,,"3 1/2""x4""-3 1/2""x3 1/2""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3.5,4,Point,117.143,165.63,24.567,,,,,,,90,116.997,165.63,24.4,117.288,165.68,24.733,117.143,165.655,24.567,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x4""-3 1/2""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=2"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x4""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4""-4""x4"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1293366,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""-4""x4""",,,,"5""x5""-3 1/2""x3 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,5,5,Point,102.571,165.909,24.567,,,,,,,180,102.42,165.701,24.358,102.571,166.118,24.775,102.495,165.909,24.567,,"Area=0 SF | Computed Length=2"" | Duct Height 1=4"" | Duct Height 2=5"" | Duct Length=2"" | Duct Width 1=4"" | Duct Width 2=5"" | Free Size=5""x5""-3 1/2""x3 1/2"" | Half Height 1=2"" | Half Height 2=3"" | Half Width 1=2"" | Half Width 2=3"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 3/4"" | Overall Size=5""x5""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-4""x4"" | Volume=0.02 CF | WidthDelta=2"" | WidthOffset=120"""
1293367,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,,,"3 1/2""x4""-3 1/2""x3 1/2""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,1.177,,,3.5,4,Point,102.8,165.68,24.567,,,,,,,270,102.654,165.63,24.4,102.946,165.68,24.733,102.8,165.655,24.567,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=4"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x4""-3 1/2""x3 1/2"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x4""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x4""-4""x4"" | Volume=0.00 CF | WidthDelta=0"" | WidthOffset=120"""
1293448,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Point,13.541,155.379,24.689,,,,,,,0,13.312,155.233,24.543,13.687,155.608,24.835,13.5,155.42,24.689,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1293449,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x3 1/2""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3.5,3.5,Point,7.845,155.379,24.689,,,,,,,180,7.795,155.233,24.543,7.845,155.525,24.835,7.82,155.379,24.689,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x3 1/2""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.00 CF"
1293488,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.981,,,3.5,3.5,Point,26.428,159.748,24.689,,,,,,,0,26.199,159.602,24.543,26.574,159.977,24.835,26.387,159.79,24.689,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1293489,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Return Air 35,Return Air,,,"4""x5""-4""x4""",,,,"3 1/2""x5""-3 1/2""x3 1/2""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,,3.5,5,Point,13.963,159.748,24.689,,,,,,,180,13.812,159.602,24.481,13.963,159.894,24.897,13.888,159.748,24.689,,"Area=0 SF | Computed Length=2"" | Duct Height 1=4"" | Duct Height 2=5"" | Duct Length=2"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x5""-3 1/2""x3 1/2"" | Half Height 1=2"" | Half Height 2=3"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x5""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=4""x5""-4""x4"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1293529,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 35,Return Air,,,"4""x4""-3""ø","3""","4""","4""","3 1/2""x3 1/2""-3""ø",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.981,,3,3.5,3.5,Point,7.856,168.101,24.689,,,,,,,180,7.806,167.955,24.543,7.856,168.247,24.835,7.831,168.101,24.689,,"Area=0 SF | Duct Diameter=3"" | Duct Height=4"" | Duct Radius=2"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.012153 | OffsetWidth=1 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.012153 | Overall Size=3 1/2""x3 1/2""-3""ø | Pressure Drop=0.00 in-wg | Size=4""x4""-3""ø | Volume=0.00 CF"
1293530,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 35,Return Air,,,"4""x7""-4""x4""",,,,"3 1/2""x7""-3 1/2""x3 1/2""",0 SF,0.04 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,0.981,,,3.5,7,Point,12.877,168.101,24.689,,,,,,,0,12.877,167.955,24.397,13.229,168.247,24.981,13.053,168.101,24.689,,"Area=0 SF | Computed Length=4"" | Duct Height 1=4"" | Duct Height 2=7"" | Duct Length=4"" | Duct Width 1=4"" | Duct Width 2=4"" | Free Size=3 1/2""x7""-3 1/2""x3 1/2"" | Half Height 1=2"" | Half Height 2=4"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x7""-3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x7""-4""x4"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1294110,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"35""x16""",,"35""","16""","2' - 6""",21 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,35,16,Curve,16.052,194.483,-10.341,17.302,194.483,-10.341,14.802,194.483,-10.341,,14.802,193.025,-11.008,17.302,195.941,-9.674,16.052,194.483,-10.341,,"Additional Flow=0 m³/h | Area=21 SF | Flow=0 m³/h | Free Size=35""x16"" | Height=16"" | Hydraulic Diameter=22"" | Insulation Thickness=0"" | Length=2' - 6"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=3' - 11 29/32"" | Lower End Top of Insulation Elevation=5' - 3 29/32"" | Overall Size=35""x16"" | Pressure Drop=0.00 in-wg | Size=35""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=3' - 11 29/32"" | Upper End Top of Insulation Elevation=5' - 3 29/32"" | Velocity Pressure=0.00 in-wg | Width=35"""
1294148,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"35""x16""",,"35""","16""","2' - 9""",23 SF,,,,,"0""","0""",,,,,,,,,,,2,,,,35,16,Curve,15.927,194.483,-13.077,17.302,194.483,-13.077,14.552,194.483,-13.077,,14.552,193.025,-13.744,17.302,195.941,-12.411,15.927,194.483,-13.077,,"Additional Flow=0 m³/h | Area=23 SF | Free Size=35""x16"" | Height=16"" | Hydraulic Diameter=22"" | Insulation Thickness=0"" | Length=2' - 9"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=1' - 3 1/16"" | Lower End Top of Insulation Elevation=2' - 7 1/16"" | Overall Size=35""x16"" | Size=35""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=1' - 3 1/16"" | Upper End Top of Insulation Elevation=2' - 7 1/16"" | Width=35"""
1294211,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,8.33 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,30,15,Point,10.531,194.354,-10.509,,,,,,,180,9.281,193.02,-11.134,11.864,195.604,-9.884,10.572,194.312,-10.509,,"Duct Height=15"" | Duct Length 1=16"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15""-30""x15"" | Volume=8.33 CF"
1294212,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""-30""x15""",,,,"30""x15""-30""x15""",2 SF,0.26 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,30,15,Point,11.864,194.354,-10.509,,,,,,,0,11.864,193.104,-11.134,11.947,195.604,-9.716,11.906,194.354,-10.425,,"Area=2 SF | Computed Length=1"" | Duct Height 1=15"" | Duct Height 2=15"" | Duct Length=1"" | Duct Width 1=30"" | Duct Width 2=30"" | Free Size=30""x15""-30""x15"" | Half Height 1=8"" | Half Height 2=8"" | Half Width 1=15"" | Half Width 2=15"" | HeightDelta=0"" | HeightOffset=122"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9 33/64"" | OffsetWidth=15"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15""-30""x15"" | Volume=0.26 CF | WidthDelta=0"" | WidthOffset=120"""
1294213,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"35""x16""-30""x15""",,,,"35""x16""-30""x15""",3 SF,1.66 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,35,16,Point,14.329,194.354,-10.341,,,,,,,0,14.329,193.025,-11.008,14.802,195.941,-9.674,14.566,194.483,-10.341,,"Area=3 SF | Computed Length=6"" | Duct Height 1=15"" | Duct Height 2=16"" | Duct Length=6"" | Duct Width 1=30"" | Duct Width 2=35"" | Free Size=35""x16""-30""x15"" | Half Height 1=8"" | Half Height 2=8"" | Half Width 1=15"" | Half Width 2=18"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=6"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=16 35/64"" | Overall Size=35""x16""-30""x15"" | Pressure Drop=0.00 in-wg | Size=35""x16""-30""x15"" | Volume=1.66 CF | WidthDelta=5"" | WidthOffset=122"""
1294266,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,8.33 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,2,,,,30,15,Point,10.531,194.354,-13.077,,,,,,,180,9.281,193.02,-13.702,11.864,195.604,-12.452,10.572,194.312,-13.077,,"Duct Height=15"" | Duct Length 1=16"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Size=30""x15""-30""x15"" | Volume=8.33 CF"
1294267,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"35""x16""-30""x15""",,,,"35""x16""-30""x15""",3 SF,1.66 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,2,,,,35,16,Point,14.079,194.354,-13.077,,,,,,,0,14.079,193.025,-13.744,14.552,195.941,-12.411,14.316,194.483,-13.077,,"Area=3 SF | Computed Length=6"" | Duct Height 1=15"" | Duct Height 2=16"" | Duct Length=6"" | Duct Width 1=30"" | Duct Width 2=35"" | Free Size=35""x16""-30""x15"" | Half Height 1=8"" | Half Height 2=8"" | Half Width 1=15"" | Half Width 2=18"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=6"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=16 35/64"" | Overall Size=35""x16""-30""x15"" | Size=35""x16""-30""x15"" | Volume=1.66 CF | WidthDelta=5"" | WidthOffset=122"""
1294390,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 5,Supply Air,,,"30""x15""",,"30""","15""","14' - 11 7/8""",112 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.01 in-wg,,,,,,,,2,117.716,,,30,15,Curve,44.485,195.483,-2.807,51.98,195.483,-2.807,36.99,195.483,-2.807,,36.99,194.233,-3.432,51.98,196.733,-2.182,44.485,195.483,-2.807,,"Additional Flow=0 m³/h | Area=112 SF | Flow=6000 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=14' - 11 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 6 13/16"" | Lower End Top of Insulation Elevation=12' - 9 13/16"" | Overall Size=30""x15"" | Pressure Drop=0.01 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 6 13/16"" | Upper End Top of Insulation Elevation=12' - 9 13/16"" | Velocity Pressure=0.08 in-wg | Width=30"""
1294746,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 5,Supply Air,,,"30""x15""",,"30""","15""","8' - 10 1/16""",66 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.01 in-wg,,,,,,,,2,117.716,,,30,15,Curve,36.282,195.483,-7.935,36.282,195.483,-3.515,36.282,195.483,-12.355,,35.657,194.233,-12.355,36.907,196.733,-3.515,36.282,195.483,-7.935,,"Additional Flow=0 m³/h | Area=66 SF | Flow=6000 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=8' - 10 1/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=2' - 7 3/4"" | Lower End Top of Insulation Elevation=2' - 7 3/4"" | Overall Size=30""x15"" | Pressure Drop=0.01 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 5 13/16"" | Upper End Top of Insulation Elevation=11' - 5 13/16"" | Velocity Pressure=0.08 in-wg | Width=30"""
1294755,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 5,Supply Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.08 in-wg,,,,,,,,2,117.716,,,15,30,Point,36.282,195.483,-2.807,,,,,,,180,35.657,194.233,-3.515,36.99,196.733,-2.182,36.324,195.483,-2.848,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.08 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1294758,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 5,Supply Air,,,"30""x15""",,"30""","15""","1' - 4 1/4""",10 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,30,15,Curve,31.95,194.983,-13.063,32.549,195.299,-13.063,31.351,194.666,-13.063,,30.768,193.561,-13.688,33.133,196.405,-12.438,31.95,194.983,-13.063,,"Additional Flow=0 m³/h | Area=10 SF | Flow=6000 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=1' - 4 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=1' - 3 3/4"" | Lower End Top of Insulation Elevation=2' - 6 3/4"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=1' - 3 3/4"" | Upper End Top of Insulation Elevation=2' - 6 3/4"" | Velocity Pressure=0.08 in-wg | Width=30"""
1294850,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 39,Return Air,,,"35""x16""",,"35""","16""","1' - 2""",10 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,35,16,Curve,29.877,194.483,-10.341,29.294,194.483,-10.341,30.461,194.483,-10.341,,29.294,193.025,-11.008,30.461,195.941,-9.674,29.877,194.483,-10.341,,"Additional Flow=0 m³/h | Area=10 SF | Flow=3200 m³/h | Free Size=35""x16"" | Height=16"" | Hydraulic Diameter=22"" | Insulation Thickness=0"" | Length=1' - 2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=3' - 11 29/32"" | Lower End Top of Insulation Elevation=5' - 3 29/32"" | Overall Size=35""x16"" | Pressure Drop=0.00 in-wg | Size=35""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=3' - 11 29/32"" | Upper End Top of Insulation Elevation=5' - 3 29/32"" | Velocity Pressure=0.01 in-wg | Width=35"""
1294978,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 5,Supply Air,,,"35""x16""",,"35""","16""","0' - 9 3/4""",7 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,35,16,Curve,29.701,194.483,-13.077,29.294,194.483,-13.077,30.108,194.483,-13.077,,29.294,193.025,-13.744,30.108,195.941,-12.411,29.701,194.483,-13.077,,"Additional Flow=0 m³/h | Area=7 SF | Flow=6000 m³/h | Free Size=35""x16"" | Height=16"" | Hydraulic Diameter=22"" | Insulation Thickness=0"" | Length=0' - 9 3/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=1' - 3 1/16"" | Lower End Top of Insulation Elevation=2' - 7 1/16"" | Overall Size=35""x16"" | Pressure Drop=0.00 in-wg | Size=35""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=1' - 3 1/16"" | Upper End Top of Insulation Elevation=2' - 7 1/16"" | Velocity Pressure=0.05 in-wg | Width=35"""
