ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1295346,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 5,Supply Air,,,"30""x15""",,"30""","15""","2' - 3 13/32""",17 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,30,15,Curve,34.432,195.483,-13.063,35.574,195.483,-13.063,33.29,195.483,-13.063,,33.29,194.233,-13.688,35.574,196.733,-12.438,34.432,195.483,-13.063,,"Additional Flow=0 m³/h | Area=17 SF | Flow=6000 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=2' - 3 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=1' - 3 3/4"" | Lower End Top of Insulation Elevation=2' - 6 3/4"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=1' - 3 3/4"" | Upper End Top of Insulation Elevation=2' - 6 3/4"" | Velocity Pressure=0.08 in-wg | Width=30"""
1295349,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 5,Supply Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.08 in-wg,,,,,,,,2,117.716,,,15,30,Point,36.282,195.483,-13.063,,,,,,,120,35.574,194.233,-13.688,36.907,196.733,-12.355,36.24,195.483,-13.022,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.08 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1295351,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 5,Supply Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,2.46 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,117.716,,,30,15,Point,32.897,195.483,-13.063,,,,,,,180,31.965,194.194,-13.688,33.29,196.733,-12.438,32.628,195.463,-13.063,,"Duct Height=15"" | Duct Length 1=5"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.03 in-wg | Size=30""x15""-30""x15"" | Volume=2.46 CF"
1295352,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 5,Supply Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,2.46 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,117.716,,,30,15,Point,31.004,194.483,-13.063,,,,,,,0,30.611,193.233,-13.688,31.935,195.772,-12.438,31.273,194.502,-13.063,,"Duct Height=15"" | Duct Length 1=5"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.03 in-wg | Size=30""x15""-30""x15"" | Volume=2.46 CF"
1295353,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 5,Supply Air,,,"35""x16""-30""x15""",,,,"35""x16""-30""x15""",3 SF,1.76 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,117.716,,,35,16,Point,30.108,194.483,-13.077,,,,,,,0,30.108,193.025,-13.744,30.611,195.941,-12.411,30.359,194.483,-13.077,,"Area=3 SF | Computed Length=6"" | Duct Height 1=16"" | Duct Height 2=15"" | Duct Length=6"" | Duct Width 1=35"" | Duct Width 2=30"" | Free Size=35""x16""-30""x15"" | Half Height 1=8"" | Half Height 2=8"" | Half Width 1=18"" | Half Width 2=15"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=6"" | Lining Thickness=0"" | OffsetHeight=8 11/64"" | OffsetWidth=17 1/2"" | Overall Size=35""x16""-30""x15"" | Pressure Drop=0.00 in-wg | Size=35""x16""-30""x15"" | Volume=1.76 CF | WidthDelta=5"" | WidthOffset=120"""
1295637,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""",,"32""","24""","0' - 1 15/16""",1 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Curve,72.756,195.483,25.342,72.675,195.483,25.342,72.836,195.483,25.342,,72.675,194.15,24.342,72.836,196.816,26.342,72.756,195.483,25.342,,"Additional Flow=0 m³/h | Area=1 SF | Flow=6000 m³/h | Free Size=32""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=0' - 1 15/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 3/32"" | Lower End Top of Insulation Elevation=11' - 4 3/32"" | Overall Size=32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 3/32"" | Upper End Top of Insulation Elevation=11' - 4 3/32"" | Velocity Pressure=0.03 in-wg | Width=32"""
1295824,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"24""x32""-24""x32""",,"24""","32""","24""x32""-24""x32""",,11.56 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,117.716,,,24,32,Point,73.919,195.483,25.342,,,,,,,90,72.836,194.15,24.258,74.919,196.816,26.342,73.878,195.483,25.3,,"Duct Height=32"" | Duct Length 1=13"" | Duct Width=24"" | Free Size=24""x32""-24""x32"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x32""-24""x32"" | Pressure Drop=0.03 in-wg | Size=24""x32""-24""x32"" | Volume=11.56 CF"
1295832,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""",,"32""","24""","15' - 9 3/16""",147 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Curve,73.919,195.483,6.865,73.919,195.483,14.748,73.919,195.483,-1.018,,72.919,194.15,-1.018,74.919,196.816,14.748,73.919,195.483,6.865,,"Additional Flow=0 m³/h | Area=147 SF | Flow=6000 m³/h | Free Size=32""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=15' - 9 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-16' - 0 7/32"" | Lower End Top of Insulation Elevation=-16' - 0 7/32"" | Overall Size=32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-0' - 3 1/32"" | Upper End Top of Insulation Elevation=-0' - 3 1/32"" | Velocity Pressure=0.03 in-wg | Width=32"""
1295839,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""",,"32""","24""","2' - 9 7/16""",26 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Curve,71.443,195.483,-2.102,72.836,195.483,-2.102,70.051,195.483,-2.102,,70.051,194.15,-3.102,72.836,196.816,-1.102,71.443,195.483,-2.102,,"Additional Flow=0 m³/h | Area=26 SF | Flow=6000 m³/h | Free Size=32""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=2' - 9 7/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-18' - 1 7/32"" | Lower End Top of Insulation Elevation=-16' - 1 7/32"" | Overall Size=32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-18' - 1 7/32"" | Upper End Top of Insulation Elevation=-16' - 1 7/32"" | Velocity Pressure=0.03 in-wg | Width=32"""
1295874,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"24""x32""-24""x32""",,"24""","32""","24""x32""-24""x32""",,11.56 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,117.716,,,24,32,Point,73.919,195.483,-2.102,,,,,,,120,72.836,194.15,-3.102,74.919,196.816,-1.018,73.878,195.483,-2.06,,"Duct Height=32"" | Duct Length 1=13"" | Duct Width=24"" | Free Size=24""x32""-24""x32"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x32""-24""x32"" | Pressure Drop=0.03 in-wg | Size=24""x32""-24""x32"" | Volume=11.56 CF"
1295940,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""",,"32""","24""","1' - 5 11/32""",13 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Curve,68.931,195.483,-2.344,68.233,195.483,-2.53,69.629,195.483,-2.157,,67.975,194.15,-3.496,69.887,196.816,-1.191,68.931,195.483,-2.344,,"Additional Flow=0 m³/h | Area=13 SF | Flow=6000 m³/h | Free Size=32""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=1' - 5 11/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-18' - 5 31/32"" | Lower End Top of Insulation Elevation=-16' - 6 25/32"" | Overall Size=32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-18' - 1 15/32"" | Upper End Top of Insulation Elevation=-16' - 2 9/32"" | Velocity Pressure=0.03 in-wg | Width=32"""
1295954,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 5,Supply Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,1.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,117.716,,,15,30,Point,67.199,195.483,-2.807,,,,,,,90,67.033,194.233,-3.432,67.52,196.733,-2.16,67.277,195.483,-2.796,,"Duct Height=30"" | Duct Length 1=2"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=1.03 CF"
1295955,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""-30""x15""",,,,"32""x24""-30""x15""",5 SF,3.81 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,117.716,,,32,24,Point,67.358,195.483,-2.764,,,,,,,14.968,67.1,194.15,-3.73,68.491,196.816,-1.564,67.796,195.483,-2.647,,"Area=5 SF | Computed Length=11"" | Duct Height 1=15"" | Duct Height 2=24"" | Duct Length=11"" | Duct Width 1=30"" | Duct Width 2=32"" | Free Size=32""x24""-30""x15"" | Half Height 1=8"" | Half Height 2=12"" | Half Width 1=15"" | Half Width 2=16"" | HeightDelta=9"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=11"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=15"" | Overall Size=32""x24""-30""x15"" | Pressure Drop=0.03 in-wg | Size=32""x24""-30""x15"" | Volume=3.81 CF | WidthDelta=2"" | WidthOffset=120"""
1295957,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"24""x32""-24""x32""",,"24""","32""","24""x32""-24""x32""",,2.29 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,117.716,,,24,32,Point,69.836,195.483,-2.102,,,,,,,180,69.37,194.15,-3.123,70.051,196.816,-1.102,69.71,195.483,-2.112,,"Duct Height=32"" | Duct Length 1=3"" | Duct Width=24"" | Free Size=24""x32""-24""x32"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x32""-24""x32"" | Pressure Drop=0.00 in-wg | Size=24""x32""-24""x32"" | Volume=2.29 CF"
1296347,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""-32""x24""",,"32""","24""","32""x24""-32""x24""",,15.11 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,117.716,,,32,24,Point,71.259,195.483,25.342,,,,,,,270,69.925,194.15,24.342,72.675,196.9,26.342,71.3,195.525,25.342,,"Duct Height=24"" | Duct Length 1=17"" | Duct Width=32"" | Free Size=32""x24""-32""x24"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=32""x24""-32""x24"" | Pressure Drop=0.03 in-wg | Size=32""x24""-32""x24"" | Volume=15.11 CF"
1296539,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"24""x30""-24""x30""",,"24""","30""","24""x30""-24""x30""",,10.83 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,62.782,,,24,30,Point,73.835,190.827,-2.102,,,,,,,120,72.752,189.577,-3.102,74.835,192.077,-1.018,73.794,190.827,-2.06,,"Duct Height=30"" | Duct Length 1=13"" | Duct Width=24"" | Free Size=24""x30""-24""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x30""-24""x30"" | Pressure Drop=0.01 in-wg | Size=24""x30""-24""x30"" | Volume=10.83 CF"
1296581,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"30""x15""",,"30""","15""","14' - 9 15/32""",111 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,15,Curve,44.371,190.827,-2.807,51.766,190.827,-2.807,36.976,190.827,-2.807,,36.976,189.577,-3.432,51.766,192.077,-2.182,44.371,190.827,-2.807,,"Additional Flow=0 m³/h | Area=111 SF | Flow=3200 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=14' - 9 15/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-18' - 5 3/16"" | Lower End Top of Insulation Elevation=-17' - 2 3/16"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-18' - 5 3/16"" | Upper End Top of Insulation Elevation=-17' - 2 3/16"" | Velocity Pressure=0.02 in-wg | Width=30"""
1296675,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"30""x15""",,"30""","15""","2' - 8 1/32""",20 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,15,Curve,68.385,190.827,-2.454,69.682,190.827,-2.139,67.088,190.827,-2.769,,66.94,189.577,-3.377,69.829,192.077,-1.532,68.385,190.827,-2.454,,"Additional Flow=0 m³/h | Area=20 SF | Flow=3200 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=2' - 8 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-18' - 4 17/32"" | Lower End Top of Insulation Elevation=-17' - 1 15/16"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-17' - 8 31/32"" | Upper End Top of Insulation Elevation=-16' - 6 3/8"" | Velocity Pressure=0.02 in-wg | Width=30"""
1296687,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,0.99 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,62.782,,,15,30,Point,69.835,190.827,-2.102,,,,,,,180,69.534,189.577,-2.746,69.993,192.077,-1.477,69.764,190.827,-2.112,,"Duct Height=30"" | Duct Length 1=2"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=0.99 CF"
1296688,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""-30""x15""",,,,"30""x24""-30""x15""",5 SF,3.68 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,62.782,,,30,24,Point,70.899,190.827,-2.102,,,,,,,180,69.993,189.577,-3.102,70.899,192.077,-1.102,70.446,190.827,-2.102,,"Area=5 SF | Computed Length=11"" | Duct Height 1=24"" | Duct Height 2=15"" | Duct Length=11"" | Duct Width 1=30"" | Duct Width 2=30"" | Free Size=30""x24""-30""x15"" | Half Height 1=12"" | Half Height 2=8"" | Half Width 1=15"" | Half Width 2=15"" | HeightDelta=9"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=11"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=12"" | OffsetWidth=15"" | Overall Size=30""x24""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x24""-30""x15"" | Volume=3.68 CF | WidthDelta=0"" | WidthOffset=120"""
1296890,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,0.99 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,62.782,,,15,30,Point,66.934,190.827,-2.807,,,,,,,170.352,66.489,189.577,-3.485,67.236,192.077,-2.143,66.862,190.827,-2.814,,"Duct Height=30"" | Duct Length 1=2"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=0.99 CF"
1296950,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 39,Return Air,,,"30""x15""",,"30""","15""","6' - 1 13/32""",46 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,15,Curve,36.268,190.827,-6.574,36.268,190.827,-3.515,36.268,190.827,-9.633,,35.643,189.577,-9.633,36.893,192.077,-3.515,36.268,190.827,-6.574,,"Additional Flow=0 m³/h | Area=46 SF | Flow=3200 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=6' - 1 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=5' - 4 13/32"" | Lower End Top of Insulation Elevation=5' - 4 13/32"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 5 13/16"" | Upper End Top of Insulation Elevation=11' - 5 13/16"" | Velocity Pressure=0.02 in-wg | Width=30"""
1296959,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,62.782,,,15,30,Point,36.268,190.827,-2.807,,,,,,,180,35.643,189.577,-3.515,36.976,192.077,-2.182,36.309,190.827,-2.848,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.02 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1296962,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 39,Return Air,,,"30""x15""",,"30""","15""","0' - 2 1/2""",2 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,15,Curve,35.455,190.827,-10.341,35.559,190.827,-10.341,35.351,190.827,-10.341,,35.351,189.577,-10.966,35.559,192.077,-9.716,35.455,190.827,-10.341,,"Additional Flow=0 m³/h | Area=2 SF | Flow=3200 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=0' - 2 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=4' - 0 13/32"" | Lower End Top of Insulation Elevation=5' - 3 13/32"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=4' - 0 13/32"" | Upper End Top of Insulation Elevation=5' - 3 13/32"" | Velocity Pressure=0.02 in-wg | Width=30"""
1297000,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 39,Return Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,62.782,,,15,30,Point,36.268,190.827,-10.341,,,,,,,120,35.559,189.577,-10.966,36.893,192.077,-9.633,36.226,190.827,-10.299,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.02 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1297047,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 39,Return Air,,,"30""x15""",,"30""","15""","0' - 11 7/8""",7 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,15,Curve,34.018,192.655,-10.341,34.018,192.161,-10.341,34.018,193.15,-10.341,,32.768,192.161,-10.966,35.268,193.15,-9.716,34.018,192.655,-10.341,,"Additional Flow=0 m³/h | Area=7 SF | Flow=3200 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=0' - 11 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=4' - 0 13/32"" | Lower End Top of Insulation Elevation=5' - 3 13/32"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=4' - 0 13/32"" | Upper End Top of Insulation Elevation=5' - 3 13/32"" | Velocity Pressure=0.02 in-wg | Width=30"""
1297056,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 39,Return Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,8.33 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,62.782,,,30,15,Point,34.018,190.827,-10.341,,,,,,,270,32.768,189.577,-10.966,35.351,192.161,-9.716,34.059,190.869,-10.341,,"Duct Height=15"" | Duct Length 1=16"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.03 in-wg | Size=30""x15""-30""x15"" | Volume=8.33 CF"
1297057,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 39,Return Air,,,"30""x15""",,"30""","15""","1' - 8 21/32""",13 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,15,Curve,31.824,194.483,-10.341,30.964,194.483,-10.341,32.684,194.483,-10.341,,30.964,193.233,-10.966,32.684,195.733,-9.716,31.824,194.483,-10.341,,"Additional Flow=0 m³/h | Area=13 SF | Flow=3200 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=1' - 8 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=4' - 0 13/32"" | Lower End Top of Insulation Elevation=5' - 3 13/32"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=4' - 0 13/32"" | Upper End Top of Insulation Elevation=5' - 3 13/32"" | Velocity Pressure=0.02 in-wg | Width=30"""
1297063,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 39,Return Air,,,"35""x16""-30""x15""",,,,"35""x16""-30""x15""",3 SF,1.76 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,62.782,,,35,16,Point,30.461,194.483,-10.341,,,,,,,0,30.461,193.025,-11.008,30.964,195.941,-9.674,30.712,194.483,-10.341,,"Area=3 SF | Computed Length=6"" | Duct Height 1=16"" | Duct Height 2=15"" | Duct Length=6"" | Duct Width 1=35"" | Duct Width 2=30"" | Free Size=35""x16""-30""x15"" | Half Height 1=8"" | Half Height 2=8"" | Half Width 1=18"" | Half Width 2=15"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=6"" | Lining Thickness=0"" | OffsetHeight=8"" | OffsetWidth=17 1/2"" | Overall Size=35""x16""-30""x15"" | Pressure Drop=0.00 in-wg | Size=35""x16""-30""x15"" | Volume=1.76 CF | WidthDelta=5"" | WidthOffset=120"""
1297065,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 39,Return Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,8.33 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,62.782,,,30,15,Point,34.018,194.483,-10.341,,,,,,,90,32.684,193.15,-10.966,35.268,195.733,-9.716,33.976,194.441,-10.341,,"Duct Height=15"" | Duct Length 1=16"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.03 in-wg | Size=30""x15""-30""x15"" | Volume=8.33 CF"
1297228,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"19""x19""-19""x19""",,"19""","19""","19""x19""-19""x19""",,4.39 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,35.315,,,19,19,Point,50.177,142.412,-3,,,,,,,270,49.385,141.62,-3.792,51.052,143.287,-2.208,50.219,142.453,-3,,"Duct Height=19"" | Duct Length 1=11"" | Duct Width=19"" | Free Size=19""x19""-19""x19"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=19""x19""-19""x19"" | Pressure Drop=0.01 in-wg | Size=19""x19""-19""x19"" | Volume=4.39 CF"
1297478,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-160,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""ø",,,,,2 SF,0.08 CF,,,,,,60 m³/h,60 m³/h,,,,,,,,,1,0.589,,6.299,,,Point,63.882,193.854,-3.667,,,,,,,0,63.383,193.355,-3.854,64.38,194.352,-3.667,63.882,193.854,-3.76,,"Area=2 SF | Flow=60 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=6""ø | Volume=0.08 CF"
1298058,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x19""-14""x15""",,,,"19""x19""-14""x15""",2 SF,0.99 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,54.345,,,19,19,Point,70.217,185.965,-2.999,,,,,,,0.017,70.217,185.173,-3.791,70.721,186.757,-2.207,70.469,185.965,-2.999,,"Area=2 SF | Computed Length=6"" | Duct Height 1=15"" | Duct Height 2=19"" | Duct Length=6"" | Duct Width 1=14"" | Duct Width 2=19"" | Free Size=19""x19""-14""x15"" | Half Height 1=8"" | Half Height 2=10"" | Half Width 1=7"" | Half Width 2=10"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=6"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=7"" | Overall Size=19""x19""-14""x15"" | Pressure Drop=0.03 in-wg | Size=19""x19""-14""x15"" | Volume=0.99 CF | WidthDelta=5"" | WidthOffset=120"""
1298060,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"14""x20""-14""x15""",,,,"14""x20""-14""x15""",2 SF,0.86 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,54.345,,,14,20,Point,55.669,185.96,-3,,,,,,,360,55.669,185.377,-3.833,56.172,186.544,-2.167,55.92,185.96,-3,,"Area=2 SF | Computed Length=6"" | Duct Height 1=20"" | Duct Height 2=15"" | Duct Length=6"" | Duct Width 1=14"" | Duct Width 2=14"" | Free Size=14""x20""-14""x15"" | Half Height 1=10"" | Half Height 2=8"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=7"" | Overall Size=14""x20""-14""x15"" | Pressure Drop=0.00 in-wg | Size=14""x20""-14""x15"" | Volume=0.86 CF | WidthDelta=0"" | WidthOffset=120"""
1298247,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"14""x18""-14""x18""",,"14""","18""","14""x18""-14""x18""",,2.33 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,18.246,,,14,18,Point,28.798,183.04,-3,,,,,,,270,28.048,182.456,-3.583,29.548,183.706,-2.333,28.798,183.081,-2.958,,"Duct Height=18"" | Duct Length 1=8"" | Duct Width=14"" | Free Size=14""x18""-14""x18"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=14""x18""-14""x18"" | Pressure Drop=0.01 in-wg | Size=14""x18""-14""x18"" | Volume=2.33 CF"
1298249,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"18""x14""-14""x18""",,,,"18""x14""-14""x18""",2 SF,0.71 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,18.246,,,18,18,Point,28.798,183.706,-3,,,,,,,90,28.048,183.706,-3.75,29.548,184.109,-2.25,28.798,183.908,-3,,"Area=2 SF | Computed Length=5"" | Duct Height 1=14"" | Duct Height 2=18"" | Duct Length=5"" | Duct Width 1=18"" | Duct Width 2=14"" | Free Size=18""x14""-14""x18"" | Half Height 1=7"" | Half Height 2=9"" | Half Width 1=9"" | Half Width 2=7"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetWidth=9 1/32"" | Overall Size=18""x14""-14""x18"" | Pressure Drop=0.00 in-wg | Size=18""x14""-14""x18"" | Volume=0.71 CF | WidthDelta=4"" | WidthOffset=120"""
1298264,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"30""x15""-14""x20""",,,,"30""x15""-14""x20""",6 SF,4.23 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,48.426,,,30,20,Point,53.919,185.961,-3,,,,,,,180,52.309,184.711,-3.833,53.919,187.211,-2.167,53.114,185.961,-3,,"Area=6 SF | Computed Length=19"" | Duct Height 1=20"" | Duct Height 2=15"" | Duct Length=19"" | Duct Width 1=14"" | Duct Width 2=30"" | Free Size=30""x15""-14""x20"" | Half Height 1=10"" | Half Height 2=8"" | Half Width 1=7"" | Half Width 2=15"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=19"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=7"" | Overall Size=30""x15""-14""x20"" | Pressure Drop=0.00 in-wg | Size=30""x15""-14""x20"" | Volume=4.23 CF | WidthDelta=16"" | WidthOffset=120"""
1298269,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"30""x15""-30""x15""-14""x15""",,,"15""","30""x15""-30""x15""-14""x15""",,4.29 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,66.671,,,30,15,Point,28.801,185.96,-3,,,,,,,0,28.134,184.627,-3.625,29.467,187.21,-2.375,28.801,185.919,-3,,"Duct Height=15"" | Duct Length 1=8"" | Duct Length 3=16"" | Duct Width 1=30"" | Duct Width 3=14"" | Free Size=30""x15""-30""x15""-14""x15"" | Insulation Thickness=0"" | Length1a=7"" | Length3a=15"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15""-14""x15"" | Size=30""x15""-30""x15""-14""x15"" | Volume=4.29 CF"
1298270,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"30""x15""",,"30""","15""","22' - 10 3/32""",171 SF,,,,,"0""","0""",2468 m³/h,2468 m³/h,0.00 in-wg,,,,,,,,2,48.426,,,30,15,Curve,40.888,185.96,-3,52.309,185.961,-3,29.467,185.96,-3,,29.467,184.71,-3.625,52.309,187.211,-2.375,40.888,185.96,-3,,"Additional Flow=0 m³/h | Area=171 SF | Flow=2468 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=22' - 10 3/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.01 in-wg | Width=30"""
1298273,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"14""x18""-14""x15""",,,,"14""x18""-14""x15""",1 SF,0.48 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,18.246,,,14,18,Point,28.801,184.627,-3,,,,,,,270,28.217,184.325,-3.75,29.384,184.627,-2.25,28.801,184.476,-3,,"Area=1 SF | Computed Length=4"" | Duct Height 1=15"" | Duct Height 2=18"" | Duct Length=4"" | Duct Width 1=14"" | Duct Width 2=14"" | Free Size=14""x18""-14""x15"" | Half Height 1=8"" | Half Height 2=9"" | Half Width 1=7"" | Half Width 2=7"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=7"" | Overall Size=14""x18""-14""x15"" | Pressure Drop=0.00 in-wg | Size=14""x18""-14""x15"" | Volume=0.48 CF | WidthDelta=0"" | WidthOffset=120"""
1298310,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"19""x19""-22""x16""",,,,"19""x19""-22""x16""",2 SF,0.75 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,35.315,,,22,19,Point,50.177,143.287,-3,,,,,,,90,49.26,143.287,-3.792,51.094,143.588,-2.208,50.177,143.437,-3,,"Area=2 SF | Computed Length=4"" | Duct Height 1=19"" | Duct Height 2=16"" | Duct Length=4"" | Duct Width 1=19"" | Duct Width 2=22"" | Free Size=19""x19""-22""x16"" | Half Height 1=10"" | Half Height 2=8"" | Half Width 1=10"" | Half Width 2=11"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=9 1/2"" | OffsetWidth=9 1/2"" | Overall Size=19""x19""-22""x16"" | Pressure Drop=0.00 in-wg | Size=19""x19""-22""x16"" | Volume=0.75 CF | WidthDelta=3"" | WidthOffset=120"""
1298319,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"22""x16""",,"22""","16""","18' - 11 7/8""",120 SF,,,,,"0""","0""",1800 m³/h,1800 m³/h,0.00 in-wg,,,,,,,,2,35.315,,,22,16,Curve,50.177,172.601,-3,50.177,163.106,-3,50.177,182.096,-3,,49.26,163.106,-3.667,51.094,182.096,-2.333,50.177,172.601,-3,,"Additional Flow=0 m³/h | Area=120 SF | Flow=1800 m³/h | Free Size=22""x16"" | Height=16"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=18' - 11 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 4"" | Lower End Top of Insulation Elevation=12' - 8"" | Overall Size=22""x16"" | Pressure Drop=0.00 in-wg | Size=22""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 4"" | Upper End Top of Insulation Elevation=12' - 8"" | Velocity Pressure=0.01 in-wg | Width=22"""
1298328,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"22""x16""",,"22""","16""","0' - 3""",2 SF,,,,,"0""","0""",1800 m³/h,1800 m³/h,0.00 in-wg,,,,,,,,2,35.315,,,22,16,Curve,50.177,182.846,-2.125,50.177,182.846,-2.25,50.177,182.846,-2,,49.26,182.179,-2.25,51.094,183.513,-2,50.177,182.846,-2.125,,"Additional Flow=0 m³/h | Area=2 SF | Flow=1800 m³/h | Free Size=22""x16"" | Height=16"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=0' - 3"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 9"" | Lower End Top of Insulation Elevation=12' - 9"" | Overall Size=22""x16"" | Pressure Drop=0.00 in-wg | Size=22""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 0"" | Upper End Top of Insulation Elevation=13' - 0"" | Velocity Pressure=0.01 in-wg | Width=22"""
1298337,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"16""x22""-16""x22""",,"16""","22""","16""x22""-16""x22""",,3.67 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,35.315,,,16,22,Point,50.177,182.846,-3,,,,,,,120,49.26,182.096,-3.667,51.094,183.513,-2.25,50.177,182.804,-2.958,,"Duct Height=22"" | Duct Length 1=9"" | Duct Width=16"" | Free Size=16""x22""-16""x22"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=16""x22""-16""x22"" | Pressure Drop=0.01 in-wg | Size=16""x22""-16""x22"" | Volume=3.67 CF"
1298345,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"16""x22""-16""x22""",,"16""","22""","16""x22""-16""x22""",,3.67 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,35.315,,,16,22,Point,50.177,182.846,-1.25,,,,,,,90,49.26,182.179,-2,51.094,183.596,-0.583,50.177,182.888,-1.292,,"Duct Height=22"" | Duct Length 1=9"" | Duct Width=16"" | Free Size=16""x22""-16""x22"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=16""x22""-16""x22"" | Pressure Drop=0.01 in-wg | Size=16""x22""-16""x22"" | Volume=3.67 CF"
1298426,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""-13""x13""",,,,"24""x15""-13""x13""",4 SF,2.19 CF,,,,"0""","0""",,,0.32 in-wg,,,,,,,,2,150,,,24,15,Point,52.506,188.388,-3,,,,,,,0,52.506,187.388,-3.625,53.713,189.388,-1.875,53.11,188.388,-2.75,,"Area=4 SF | Computed Length=14"" | Duct Height 1=15"" | Duct Height 2=13"" | Duct Length=14"" | Duct Width 1=24"" | Duct Width 2=13"" | Free Size=24""x15""-13""x13"" | Half Height 1=8"" | Half Height 2=7"" | Half Width 1=12"" | Half Width 2=7"" | HeightDelta=2"" | HeightOffset=127"" | Insulation Thickness=0"" | Length 1=14"" | Length 2=14"" | Lining Thickness=0"" | OffsetHeight=14 1/2"" | OffsetWidth=12"" | Overall Size=24""x15""-13""x13"" | Pressure Drop=0.32 in-wg | Size=24""x15""-13""x13"" | Volume=2.19 CF | WidthDelta=11"" | WidthOffset=120"""
1298484,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""",,"24""","15""","3' - 6 5/8""",23 SF,,,,,"0""","0""",7646 m³/h,7646 m³/h,0.01 in-wg,,,,,,,,2,150,,,24,15,Curve,50.73,188.388,-3,52.506,188.388,-3,48.954,188.388,-3,,48.954,187.388,-3.625,52.506,189.388,-2.375,50.73,188.388,-3,,"Additional Flow=0 m³/h | Area=23 SF | Flow=7646 m³/h | Free Size=24""x15"" | Height=15"" | Hydraulic Diameter=18"" | Insulation Thickness=0"" | Length=3' - 6 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=24""x15"" | Pressure Drop=0.01 in-wg | Size=24""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.20 in-wg | Width=24"""
1298529,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"22""x16""",,"22""","16""","3' - 9 1/2""",24 SF,,,,,"0""","0""",1800 m³/h,1800 m³/h,0.00 in-wg,,,,,,,,2,35.315,,,22,16,Curve,50.177,185.492,-1.25,50.177,183.596,-1.25,50.177,187.388,-1.25,,49.26,183.596,-1.917,51.094,187.388,-0.583,50.177,185.492,-1.25,,"Additional Flow=0 m³/h | Area=24 SF | Flow=1800 m³/h | Free Size=22""x16"" | Height=16"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=3' - 9 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1"" | Lower End Top of Insulation Elevation=14' - 5"" | Overall Size=22""x16"" | Pressure Drop=0.00 in-wg | Size=22""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1"" | Upper End Top of Insulation Elevation=14' - 5"" | Velocity Pressure=0.01 in-wg | Width=22"""
1298555,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""",,"24""","15""","0' - 4""",2 SF,,,,,"0""","0""",1800 m³/h,1800 m³/h,0.00 in-wg,,,,,,,,2,35.315,,,24,15,Curve,48.246,188.388,-2.125,48.246,188.388,-1.958,48.246,188.388,-2.292,,47.621,187.388,-2.292,48.871,189.388,-1.958,48.246,188.388,-2.125,,"Additional Flow=0 m³/h | Area=2 SF | Flow=1800 m³/h | Free Size=24""x15"" | Height=15"" | Hydraulic Diameter=18"" | Insulation Thickness=0"" | Length=0' - 4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 8 1/2"" | Overall Size=24""x15"" | Pressure Drop=0.00 in-wg | Size=24""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 0 1/2"" | Upper End Top of Insulation Elevation=13' - 0 1/2"" | Velocity Pressure=0.01 in-wg | Width=24"""
1298567,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""",,"24""","15""","0' - 0 1/4""",0 SF,,,,,"0""","0""",1800 m³/h,1800 m³/h,0.00 in-wg,,,,,,,,2,35.315,,,24,15,Curve,48.965,188.388,-1.25,48.976,188.388,-1.25,48.954,188.388,-1.25,,48.954,187.388,-1.875,48.976,189.388,-0.625,48.965,188.388,-1.25,,"Additional Flow=0 m³/h | Area=0 SF | Flow=1800 m³/h | Free Size=24""x15"" | Height=15"" | Hydraulic Diameter=18"" | Insulation Thickness=0"" | Length=0' - 0 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1 1/2"" | Lower End Top of Insulation Elevation=14' - 4 1/2"" | Overall Size=24""x15"" | Pressure Drop=0.00 in-wg | Size=24""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1 1/2"" | Upper End Top of Insulation Elevation=14' - 4 1/2"" | Velocity Pressure=0.01 in-wg | Width=24"""
1298571,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"15""x24""-15""x24""",,"15""","24""","15""x24""-15""x24""",,3.54 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,35.315,,,15,24,Point,48.246,188.388,-1.25,,,,,,,180,47.621,187.388,-1.958,48.954,189.388,-0.625,48.288,188.388,-1.292,,"Duct Height=24"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x24""-15""x24"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x24""-15""x24"" | Pressure Drop=0.01 in-wg | Size=15""x24""-15""x24"" | Volume=3.54 CF"
1298678,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"22""x16""-22""x16""",,"22""","16""","22""x16""-22""x16""",,4.89 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,35.315,,,22,16,Point,50.177,188.388,-1.25,,,,,,,90,49.177,187.388,-1.917,51.094,189.304,-0.583,50.135,188.346,-1.25,,"Duct Height=16"" | Duct Length 1=12"" | Duct Width=22"" | Free Size=22""x16""-22""x16"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=22""x16""-22""x16"" | Pressure Drop=0.01 in-wg | Size=22""x16""-22""x16"" | Volume=4.89 CF"
1298679,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""-22""x16""",,,,"24""x15""-22""x16""",2 SF,0.50 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,35.315,,,24,16,Point,49.177,188.388,-1.25,,,,,,,180,48.976,187.388,-1.917,49.177,189.388,-0.583,49.076,188.388,-1.25,,"Area=2 SF | Computed Length=2"" | Duct Height 1=16"" | Duct Height 2=15"" | Duct Length=2"" | Duct Width 1=22"" | Duct Width 2=24"" | Free Size=24""x15""-22""x16"" | Half Height 1=8"" | Half Height 2=8"" | Half Width 1=11"" | Half Width 2=12"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=8"" | OffsetWidth=11"" | Overall Size=24""x15""-22""x16"" | Pressure Drop=0.00 in-wg | Size=24""x15""-22""x16"" | Volume=0.50 CF | WidthDelta=2"" | WidthOffset=120"""
1298775,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"15""x24""-15""x24""-15""x24""",,,"24""","15""x24""-15""x24""-15""x24""",,3.75 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,185.315,,,15,24,Point,48.246,188.388,-3,,,,,,,90,47.538,187.388,-3.625,48.954,189.388,-2.292,48.246,188.388,-2.958,,"Duct Height=24"" | Duct Length 1=9"" | Duct Length 3=9"" | Duct Width 1=15"" | Duct Width 3=15"" | Free Size=15""x24""-15""x24""-15""x24"" | Insulation Thickness=0"" | Length1a=8"" | Length3a=8"" | Lining Thickness=0"" | Overall Size=15""x24""-15""x24""-15""x24"" | Size=15""x24""-15""x24""-15""x24"" | Volume=3.75 CF"
1298905,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"30""x15""",,"30""","15""","2' - 1""",16 SF,,,,,"0""","0""",3398 m³/h,3398 m³/h,0.00 in-wg,,,,,,,,2,66.671,,,30,15,Curve,12.634,185.96,-4.75,12.634,185.96,-3.708,12.634,185.96,-5.792,,12.009,184.71,-5.792,13.259,187.21,-3.708,12.634,185.96,-4.75,,"Additional Flow=0 m³/h | Area=16 SF | Flow=3398 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=2' - 1"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 2 1/2"" | Lower End Top of Insulation Elevation=9' - 2 1/2"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 3 1/2"" | Upper End Top of Insulation Elevation=11' - 3 1/2"" | Velocity Pressure=0.03 in-wg | Width=30"""
1298912,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,66.671,,,15,30,Point,12.634,185.96,-3,,,,,,,180,12.009,184.71,-3.708,13.342,187.21,-2.375,12.676,185.96,-3.042,,"Duct Height=30"" | Duct Length 1=8"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.03 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1298916,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"30""x15""",,"30""","15""","1' - 2""",9 SF,,,,,"0""","0""",3398 m³/h,3398 m³/h,0.00 in-wg,,,,,,,,2,66.671,,,30,15,Curve,11.342,185.96,-6.5,11.926,185.96,-6.5,10.759,185.96,-6.5,,10.759,184.71,-7.125,11.926,187.21,-5.875,11.342,185.96,-6.5,,"Additional Flow=0 m³/h | Area=9 SF | Flow=3398 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=1' - 2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=7' - 10 1/2"" | Lower End Top of Insulation Elevation=9' - 1 1/2"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=7' - 10 1/2"" | Upper End Top of Insulation Elevation=9' - 1 1/2"" | Velocity Pressure=0.03 in-wg | Width=30"""
1298921,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,66.671,,,15,30,Point,12.634,185.96,-6.5,,,,,,,120,11.926,184.71,-7.125,13.259,187.21,-5.792,12.592,185.96,-6.458,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.03 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1298924,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"30""x15""",,"30""","15""","3' - 7 11/16""",27 SF,,,,,"0""","0""",3398 m³/h,3398 m³/h,0.00 in-wg,,,,,,,,2,66.671,,,30,15,Curve,10.051,185.96,-9.029,10.051,185.96,-7.208,10.051,185.96,-10.85,,9.426,184.71,-10.85,10.676,187.21,-7.208,10.051,185.96,-9.029,,"Additional Flow=0 m³/h | Area=27 SF | Flow=3398 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=3' - 7 11/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=4' - 1 13/16"" | Lower End Top of Insulation Elevation=4' - 1 13/16"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=7' - 9 1/2"" | Upper End Top of Insulation Elevation=7' - 9 1/2"" | Velocity Pressure=0.03 in-wg | Width=30"""
1298978,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"30""x15""",,"30""","15""","6' - 6 17/32""",49 SF,,,,,"0""","0""",3398 m³/h,3398 m³/h,0.00 in-wg,,,,,,,,2,66.671,,,30,15,Curve,10.521,181.98,-13.067,10.521,178.708,-13.067,10.521,185.252,-13.067,,9.271,178.708,-13.692,11.771,185.252,-12.442,10.521,181.98,-13.067,,"Additional Flow=0 m³/h | Area=49 SF | Flow=3398 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=6' - 6 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=1' - 3 11/16"" | Lower End Top of Insulation Elevation=2' - 6 11/16"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=1' - 3 11/16"" | Upper End Top of Insulation Elevation=2' - 6 11/16"" | Velocity Pressure=0.03 in-wg | Width=30"""
1298985,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,8.33 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,66.671,,,30,15,Point,10.521,177.374,-13.067,,,,,,,270,9.271,176.124,-13.692,11.854,178.708,-12.442,10.563,177.416,-13.067,,"Duct Height=15"" | Duct Length 1=16"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.03 in-wg | Size=30""x15""-30""x15"" | Volume=8.33 CF"
1299075,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,66.671,,,15,30,Point,10.051,185.96,-6.5,,,,,,,180,9.426,184.71,-7.208,10.759,187.21,-5.875,10.092,185.96,-6.542,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.03 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1299077,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,66.671,,,15,30,Point,10.521,185.96,-13.067,,,,,,,120,9.271,185.252,-13.692,11.771,186.585,-12.358,10.521,185.919,-13.025,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.03 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1299078,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"15""x30""-30""x15""",,,,"15""x30""-30""x15""",6 SF,5.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,66.671,,,30,30,Point,10.521,185.96,-12.358,,,,,,,90,9.271,184.71,-12.358,11.771,187.21,-10.85,10.521,185.96,-11.604,,"Area=6 SF | Computed Length=18"" | Duct Height 1=30"" | Duct Height 2=15"" | Duct Length=18"" | Duct Width 1=15"" | Duct Width 2=30"" | Free Size=15""x30""-30""x15"" | Half Height 1=15"" | Half Height 2=8"" | Half Width 1=8"" | Half Width 2=15"" | HeightDelta=15"" | HeightOffset=126"" | Insulation Thickness=0"" | Length 1=16"" | Length 2=18"" | Lining Thickness=0"" | OffsetHeight=20 41/64"" | OffsetWidth=7 1/2"" | Overall Size=15""x30""-30""x15"" | Pressure Drop=0.00 in-wg | Size=15""x30""-30""x15"" | Volume=5.11 CF | WidthDelta=15"" | WidthOffset=120"""
