ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1299117,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"30""x15""",,"30""","15""","2' - 11 29/32""",22 SF,,,,,"0""","0""",9446 m³/h,9446 m³/h,0.01 in-wg,,,,,,,,2,185.315,,,30,15,Curve,10.55,180.204,-10.511,10.55,178.708,-10.511,10.55,181.701,-10.511,,9.3,178.708,-11.136,11.8,181.701,-9.886,10.55,180.204,-10.511,,"Additional Flow=0 m³/h | Area=22 SF | Flow=9446 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=2' - 11 29/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=3' - 10 3/8"" | Lower End Top of Insulation Elevation=5' - 1 3/8"" | Overall Size=30""x15"" | Pressure Drop=0.01 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=3' - 10 3/8"" | Upper End Top of Insulation Elevation=5' - 1 3/8"" | Velocity Pressure=0.20 in-wg | Width=30"""
1299166,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"15""x24""-15""x24""",,"15""","24""","15""x24""-15""x24""",,3.54 CF,,,,"0""","0""",,,0.34 in-wg,,,,,,,,2,185.315,,,15,24,Point,14.329,188.388,-3,,,,,,,180,13.704,187.388,-3.708,15.038,189.388,-2.375,14.371,188.388,-3.042,,"Duct Height=24"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x24""-15""x24"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x24""-15""x24"" | Pressure Drop=0.34 in-wg | Size=15""x24""-15""x24"" | Volume=3.54 CF"
1299238,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"15""x24""",,"15""","24""","5' - 8 5/8""",37 SF,,,,,"0""","0""",9446 m³/h,9446 m³/h,0.02 in-wg,,,,,,,,2,185.315,,,15,24,Curve,14.329,188.388,-6.568,14.329,188.388,-3.708,14.329,188.388,-9.428,,13.704,187.388,-9.428,14.954,189.388,-3.708,14.329,188.388,-6.568,,"Additional Flow=0 m³/h | Area=37 SF | Flow=9446 m³/h | Free Size=15""x24"" | Height=24"" | Hydraulic Diameter=18"" | Insulation Thickness=0"" | Length=5' - 8 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=5' - 6 7/8"" | Lower End Top of Insulation Elevation=5' - 6 7/8"" | Overall Size=15""x24"" | Pressure Drop=0.02 in-wg | Size=15""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 3 1/2"" | Upper End Top of Insulation Elevation=11' - 3 1/2"" | Velocity Pressure=0.31 in-wg | Width=15"""
1299247,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"15""x24""",,"15""","24""","3' - 2 1/2""",21 SF,,,,,"0""","0""",9446 m³/h,9446 m³/h,0.01 in-wg,,,,,,,,2,185.315,,,15,24,Curve,14.329,185.7,-10.511,14.329,187.304,-10.511,14.329,184.096,-10.511,,13.704,184.096,-11.511,14.954,187.304,-9.511,14.329,185.7,-10.511,,"Additional Flow=0 m³/h | Area=21 SF | Flow=9446 m³/h | Free Size=15""x24"" | Height=24"" | Hydraulic Diameter=18"" | Insulation Thickness=0"" | Length=3' - 2 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=3' - 5 7/8"" | Lower End Top of Insulation Elevation=5' - 5 7/8"" | Overall Size=15""x24"" | Pressure Drop=0.01 in-wg | Size=15""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=3' - 5 7/8"" | Upper End Top of Insulation Elevation=5' - 5 7/8"" | Velocity Pressure=0.31 in-wg | Width=15"""
1299252,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""-24""x15""",,"24""","15""","24""x15""-24""x15""",,5.42 CF,,,,"0""","0""",,,0.37 in-wg,,,,,,,,2,185.315,,,24,15,Point,14.329,188.388,-10.511,,,,,,,180,13.704,187.304,-11.511,14.954,189.388,-9.428,14.329,188.346,-10.469,,"Duct Height=15"" | Duct Length 1=13"" | Duct Width=24"" | Free Size=24""x15""-24""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x15""-24""x15"" | Pressure Drop=0.37 in-wg | Size=24""x15""-24""x15"" | Volume=5.42 CF"
1299557,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"15""x24""-15""x24""",,"15""","24""","15""x24""-15""x24""",,3.54 CF,,,,"0""","0""",,,0.34 in-wg,,,,,,,,2,185.315,,,15,24,Point,14.329,183.388,-10.511,,,,,,,0,13.621,182.763,-11.511,14.954,184.096,-9.511,14.288,183.429,-10.511,,"Duct Height=24"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x24""-15""x24"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x24""-15""x24"" | Pressure Drop=0.34 in-wg | Size=15""x24""-15""x24"" | Volume=3.54 CF"
1299558,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"15""x24""-24""x15""",,,,"15""x24""-24""x15""",4 SF,2.35 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,185.315,,,24,24,Point,13.621,183.388,-10.511,,,,,,,180,12.716,182.388,-11.511,13.621,184.388,-9.511,13.168,183.388,-10.511,,"Area=4 SF | Computed Length=11"" | Duct Height 1=24"" | Duct Height 2=15"" | Duct Length=11"" | Duct Width 1=15"" | Duct Width 2=24"" | Free Size=15""x24""-24""x15"" | Half Height 1=12"" | Half Height 2=8"" | Half Width 1=8"" | Half Width 2=12"" | HeightDelta=9"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=11"" | Length 2=11"" | Lining Thickness=0"" | OffsetHeight=12"" | OffsetWidth=7 1/2"" | Overall Size=15""x24""-24""x15"" | Pressure Drop=0.00 in-wg | Size=15""x24""-24""x15"" | Volume=2.35 CF | WidthDelta=9"" | WidthOffset=120"""
1299570,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""",,"24""","15""","1' - 1""",7 SF,,,,,"0""","0""",9446 m³/h,9446 m³/h,0.00 in-wg,,,,,,,,2,185.315,,,24,15,Curve,12.174,183.388,-10.511,12.716,183.388,-10.511,11.633,183.388,-10.511,,11.633,182.388,-11.136,12.716,184.388,-9.886,12.174,183.388,-10.511,,"Additional Flow=0 m³/h | Area=7 SF | Flow=9446 m³/h | Free Size=24""x15"" | Height=15"" | Hydraulic Diameter=18"" | Insulation Thickness=0"" | Length=1' - 1"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=3' - 10 3/8"" | Lower End Top of Insulation Elevation=5' - 1 3/8"" | Overall Size=24""x15"" | Pressure Drop=0.00 in-wg | Size=24""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=3' - 10 3/8"" | Upper End Top of Insulation Elevation=5' - 1 3/8"" | Velocity Pressure=0.31 in-wg | Width=24"""
1299575,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,8.33 CF,,,,"0""","0""",,,0.24 in-wg,,,,,,,,2,185.315,,,30,15,Point,10.55,177.374,-10.511,,,,,,,270,9.3,176.124,-11.136,11.883,178.708,-9.886,10.591,177.416,-10.511,,"Duct Height=15"" | Duct Length 1=16"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.24 in-wg | Size=30""x15""-30""x15"" | Volume=8.33 CF"
1299597,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""-24""x15""",,"24""","15""","24""x15""-24""x15""",,5.42 CF,,,,"0""","0""",,,0.37 in-wg,,,,,,,,2,185.315,,,24,15,Point,10.55,183.388,-10.511,,,,,,,180,9.55,182.304,-11.136,11.633,184.388,-9.886,10.591,183.346,-10.511,,"Duct Height=15"" | Duct Length 1=13"" | Duct Width=24"" | Free Size=24""x15""-24""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x15""-24""x15"" | Pressure Drop=0.37 in-wg | Size=24""x15""-24""x15"" | Volume=5.42 CF"
1299598,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Return Air 31,Return Air,,,"30""x15""-24""x15""",,,,"30""x15""-24""x15""",3 SF,1.70 CF,,,,"0""","0""",,,0.04 in-wg,,,,,,,,2,185.315,,,30,15,Point,10.55,182.304,-10.511,,,,,,,270,9.3,181.701,-11.136,11.8,182.304,-9.886,10.55,182.003,-10.511,,"Area=3 SF | Computed Length=7"" | Duct Height 1=15"" | Duct Height 2=15"" | Duct Length=7"" | Duct Width 1=24"" | Duct Width 2=30"" | Free Size=30""x15""-24""x15"" | Half Height 1=8"" | Half Height 2=8"" | Half Width 1=12"" | Half Width 2=15"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=7"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=12"" | Overall Size=30""x15""-24""x15"" | Pressure Drop=0.04 in-wg | Size=30""x15""-24""x15"" | Volume=1.70 CF | WidthDelta=6"" | WidthOffset=120"""
1311523,Air Terminals,EKOVENT_EKO-HRB-3-1_RFA_2026_LevelBased,EKO-HRB-400x600-3-1,L3,,Mechanical Exhaust Air 1,Exhaust Air,,,"16""ø",,,,,106 SF,6.42 CF,MC_191_191_191_0_50; MC_0_0_0_0_50,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,15.748,,,Point,73.918,197.715,27,,,,,,,0,73.097,196.895,27,74.738,198.535,29.658,73.918,197.715,28.329,,"Area=106 SF | Flow=0 m³/h | MC Boost Flow=0 m³/h | MC Material2 MAIN_MODEL=MC_0_0_0_0_50 | MC Material3 MAIN_MODEL=MC_191_191_191_0_50 | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=16""ø | Volume=6.42 CF"
1311563,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"14""x14""-11""x12""",,,,"14""x14""-11""x12""",1 SF,0.34 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,14,14,Point,73.918,197.715,25.26,,,,,,,270,73.334,197.132,25.26,74.501,198.299,25.562,73.918,197.715,25.411,,"Area=1 SF | Computed Length=4"" | Duct Height 1=12"" | Duct Height 2=14"" | Duct Length=4"" | Duct Width 1=11"" | Duct Width 2=14"" | Free Size=14""x14""-11""x12"" | Half Height 1=6"" | Half Height 2=7"" | Half Width 1=6"" | Half Width 2=7"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=5 1/2"" | Overall Size=14""x14""-11""x12"" | Pressure Drop=0.00 in-wg | Size=14""x14""-11""x12"" | Volume=0.34 CF | WidthDelta=3"" | WidthOffset=120"""
1311564,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air 1,Exhaust Air,,,"14""x14""-16""ø","16""","14""","14""","14""x14""-15 3/4""ø",1 SF,0.25 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,15.748,14,14,Point,73.918,197.715,26.824,,,,,,,270,73.261,197.059,26.824,74.574,198.371,27,73.918,197.715,26.912,,"Area=1 SF | Duct Diameter=16"" | Duct Height=14"" | Duct Radius=8"" | Duct Width=14"" | Free Size=14""x14""-15 3/4""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=7"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.048611 | OffsetWidth=7"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.048611 | Overall Size=14""x14""-15 3/4""ø | Pressure Drop=0.00 in-wg | Size=14""x14""-16""ø | Volume=0.25 CF"
1311740,Duct Fittings,Rectangular Tee,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"12""x12""-12""x12""-12""x12""",,,"12""","12""x12""-12""x12""-12""x12""",,1.25 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,13.145,,,12,12,Point,73.876,185.966,25.833,,,,,,,90,73.293,185.466,25.25,74.459,186.466,26.333,73.876,185.966,25.792,,"Duct Height=12"" | Duct Length 1=7"" | Duct Length 3=7"" | Duct Width 1=12"" | Duct Width 3=12"" | Free Size=12""x12""-12""x12""-12""x12"" | Insulation Thickness=0"" | Length1a=6"" | Length3a=6"" | Lining Thickness=0"" | Overall Size=12""x12""-12""x12""-12""x12"" | Size=12""x12""-12""x12""-12""x12"" | Volume=1.25 CF"
1311741,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"12""x12""-10""x10""",,,,"12""x12""-10""x10""",1 SF,0.17 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.886,,,12,12,Point,73.293,185.966,25.833,,,,,,,180,73.091,185.466,25.333,73.293,186.466,26.333,73.192,185.966,25.833,,"Area=1 SF | Computed Length=2"" | Duct Height 1=12"" | Duct Height 2=10"" | Duct Length=2"" | Duct Width 1=12"" | Duct Width 2=10"" | Free Size=12""x12""-10""x10"" | Half Height 1=6"" | Half Height 2=5"" | Half Width 1=6"" | Half Width 2=5"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=6"" | Overall Size=12""x12""-10""x10"" | Pressure Drop=0.00 in-wg | Size=12""x12""-10""x10"" | Volume=0.17 CF | WidthDelta=2"" | WidthOffset=120"""
1311938,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-7""x7""",,,,"9""x9""-7""x7""",0 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.022,,,9,9,Point,78.473,185.025,-1.134,,,,,,,0,78.473,184.65,-1.509,78.674,185.4,-0.759,78.574,185.025,-1.134,,"Area=0 SF | Computed Length=2"" | Duct Height 1=9"" | Duct Height 2=7"" | Duct Length=2"" | Duct Width 1=9"" | Duct Width 2=7"" | Free Size=9""x9""-7""x7"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=4"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4 1/2"" | Overall Size=9""x9""-7""x7"" | Pressure Drop=0.00 in-wg | Size=9""x9""-7""x7"" | Volume=0.09 CF | WidthDelta=2"" | WidthOffset=120"""
1312070,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x19""",,"19""","19""","0' - 1 3/8""",1 SF,,,,,"0""","0""",2770 m³/h,2770 m³/h,0.00 in-wg,,,,,,,,2,54.345,,,19,19,Curve,73.876,185.966,-2.067,73.876,185.966,-2.009,73.876,185.966,-2.124,,73.084,185.174,-2.124,74.668,186.757,-2.009,73.876,185.966,-2.067,,"Additional Flow=0 m³/h | Area=1 SF | Flow=2770 m³/h | Free Size=19""x19"" | Height=19"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=0' - 1 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 10 1/2"" | Lower End Top of Insulation Elevation=12' - 10 1/2"" | Overall Size=19""x19"" | Pressure Drop=0.00 in-wg | Size=19""x19"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 11 7/8"" | Upper End Top of Insulation Elevation=12' - 11 7/8"" | Velocity Pressure=0.03 in-wg | Width=19"""
1312123,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""",,"9""","9""","0' - 3 1/32""",1 SF,,,,,"0""","0""",490 m³/h,490 m³/h,0.00 in-wg,,,,,,,,2,9.613,,,9,9,Curve,77.681,185.025,-1.134,77.806,185.025,-1.134,77.555,185.025,-1.134,,77.555,184.65,-1.509,77.806,185.4,-0.759,77.681,185.025,-1.134,,"Additional Flow=0 m³/h | Area=1 SF | Flow=490 m³/h | Free Size=9""x9"" | Height=9"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 3 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 5 7/8"" | Lower End Top of Insulation Elevation=14' - 2 7/8"" | Overall Size=9""x9"" | Pressure Drop=0.00 in-wg | Size=9""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 5 7/8"" | Upper End Top of Insulation Elevation=14' - 2 7/8"" | Velocity Pressure=0.02 in-wg | Width=9"""
1312272,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x19""",,"19""","19""","0' - 4 9/16""",2 SF,,,,,"0""","0""",490 m³/h,490 m³/h,0.00 in-wg,,,,,,,,2,9.613,,,19,19,Curve,74.941,185.966,-1.134,74.751,185.966,-1.134,75.131,185.966,-1.134,,74.751,185.174,-1.926,75.131,186.757,-0.343,74.941,185.966,-1.134,,"Additional Flow=0 m³/h | Area=2 SF | Flow=490 m³/h | Free Size=19""x19"" | Height=19"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=0' - 4 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 0 7/8"" | Lower End Top of Insulation Elevation=14' - 7 7/8"" | Overall Size=19""x19"" | Pressure Drop=0.00 in-wg | Size=19""x19"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 0 7/8"" | Upper End Top of Insulation Elevation=14' - 7 7/8"" | Velocity Pressure=0.00 in-wg | Width=19"""
1312273,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""",,"9""","9""","0' - 10 7/32""",3 SF,,,,,"0""","0""",490 m³/h,490 m³/h,0.00 in-wg,,,,,,,,2,9.613,,,9,9,Curve,76.846,185.495,-1.134,76.544,185.797,-1.134,77.147,185.194,-1.134,,76.279,184.929,-1.509,77.412,186.062,-0.759,76.846,185.495,-1.134,,"Additional Flow=0 m³/h | Area=3 SF | Flow=490 m³/h | Free Size=9""x9"" | Height=9"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=0' - 10 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 5 7/8"" | Lower End Top of Insulation Elevation=14' - 2 7/8"" | Overall Size=9""x9"" | Pressure Drop=0.00 in-wg | Size=9""x9"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 5 7/8"" | Upper End Top of Insulation Elevation=14' - 2 7/8"" | Velocity Pressure=0.02 in-wg | Width=9"""
1312274,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x19""-19""x19""-19""x19""",,,"19""","19""x19""-19""x19""-19""x19""",,4.60 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,54.345,,,19,19,Point,73.876,185.966,-1.134,,,,,,,120,73.084,185.174,-2.009,74.751,186.757,-0.259,73.918,185.966,-1.134,,"Duct Height=19"" | Duct Length 1=11"" | Duct Length 3=11"" | Duct Width 1=19"" | Duct Width 3=19"" | Free Size=19""x19""-19""x19""-19""x19"" | Insulation Thickness=0"" | Length1a=10"" | Length3a=10"" | Lining Thickness=0"" | Overall Size=19""x19""-19""x19""-19""x19"" | Size=19""x19""-19""x19""-19""x19"" | Volume=4.60 CF"
1312275,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x19""",,"19""","19""","13' - 0 5/8""",83 SF,,,,,"0""","0""",2280 m³/h,2280 m³/h,0.00 in-wg,,,,,,,,2,44.732,,,19,19,Curve,73.876,185.966,6.266,73.876,185.966,12.792,73.876,185.966,-0.259,,73.084,185.174,-0.259,74.668,186.757,12.792,73.876,185.966,6.266,,"Additional Flow=0 m³/h | Area=83 SF | Flow=2280 m³/h | Free Size=19""x19"" | Height=19"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=13' - 0 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=14' - 8 7/8"" | Lower End Top of Insulation Elevation=14' - 8 7/8"" | Overall Size=19""x19"" | Pressure Drop=0.00 in-wg | Size=19""x19"" | Size Lock=False | Upper End Bottom of Insulation Elevation=27' - 9 1/2"" | Upper End Top of Insulation Elevation=27' - 9 1/2"" | Velocity Pressure=0.02 in-wg | Width=19"""
1312278,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-9""x9""",,"9""","9""","9""x9""-9""x9""",,0.27 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,9.613,,,9,9,Point,76.376,185.966,-1.134,,,,,,,135,75.762,185.49,-1.509,76.81,186.538,-0.759,76.286,186.014,-1.134,,"Duct Height=9"" | Duct Length 1=3"" | Duct Width=9"" | Free Size=9""x9""-9""x9"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x9""-9""x9"" | Pressure Drop=0.00 in-wg | Size=9""x9""-9""x9"" | Volume=0.27 CF"
1312280,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x19""-9""x9""",,,,"19""x19""-9""x9""",3 SF,1.43 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,9.613,,,19,19,Point,75.131,185.966,-1.134,,,,,,,0,75.131,185.174,-1.926,76.137,186.757,-0.343,75.634,185.966,-1.134,,"Area=3 SF | Computed Length=12"" | Duct Height 1=19"" | Duct Height 2=9"" | Duct Length=12"" | Duct Width 1=19"" | Duct Width 2=9"" | Free Size=19""x19""-9""x9"" | Half Height 1=10"" | Half Height 2=5"" | Half Width 1=10"" | Half Width 2=5"" | HeightDelta=10"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=12"" | Length 2=12"" | Lining Thickness=0"" | OffsetHeight=9 1/2"" | OffsetWidth=9 1/2"" | Overall Size=19""x19""-9""x9"" | Pressure Drop=0.00 in-wg | Size=19""x19""-9""x9"" | Volume=1.43 CF | WidthDelta=10"" | WidthOffset=120"""
1312285,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-9""x9""",,"9""","9""","9""x9""-9""x9""",,0.27 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,9.613,,,9,9,Point,77.316,185.025,-1.134,,,,,,,315,76.882,184.453,-1.509,77.93,185.501,-0.759,77.406,184.977,-1.134,,"Duct Height=9"" | Duct Length 1=3"" | Duct Width=9"" | Free Size=9""x9""-9""x9"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x9""-9""x9"" | Pressure Drop=0.00 in-wg | Size=9""x9""-9""x9"" | Volume=0.27 CF"
1312301,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""",,"7""","7""","0' - 11 25/32""",2 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.00 in-wg,,,,,,,,2,4.022,,,7,7,Curve,79.165,185.025,-1.134,78.674,185.025,-1.134,79.657,185.025,-1.134,,78.674,184.734,-1.426,79.657,185.317,-0.843,79.165,185.025,-1.134,,"Additional Flow=0 m³/h | Area=2 SF | Flow=205 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 11 25/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 6 7/8"" | Lower End Top of Insulation Elevation=14' - 1 7/8"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 6 7/8"" | Upper End Top of Insulation Elevation=14' - 1 7/8"" | Velocity Pressure=0.01 in-wg | Width=7"""
1312309,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""",,"7""","7""","0' - 6 1/16""",1 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.00 in-wg,,,,,,,,2,4.022,,,7,7,Curve,80.032,185.025,-1.762,80.032,185.025,-1.509,80.032,185.025,-2.015,,79.74,184.734,-2.015,80.323,185.317,-1.509,80.032,185.025,-1.762,,"Additional Flow=0 m³/h | Area=1 SF | Flow=205 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=0' - 6 1/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 11 13/16"" | Lower End Top of Insulation Elevation=12' - 11 13/16"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 5 7/8"" | Upper End Top of Insulation Elevation=13' - 5 7/8"" | Velocity Pressure=0.01 in-wg | Width=7"""
1312316,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-7""x7""",,"7""","7""","7""x7""-7""x7""",,0.26 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,4.022,,,7,7,Point,80.032,185.025,-1.134,,,,,,,90,79.657,184.734,-1.509,80.323,185.317,-0.843,79.99,185.025,-1.176,,"Duct Height=7"" | Duct Length 1=5"" | Duct Width=7"" | Free Size=7""x7""-7""x7"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7"" | Pressure Drop=0.01 in-wg | Size=7""x7""-7""x7"" | Volume=0.26 CF"
1312414,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","12' - 7 7/32""",15 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.05 in-wg,,,,,,,,2,2.354,,,3.5,3.5,Curve,71.61,192.854,-1.134,65.309,192.854,-1.134,77.911,192.854,-1.134,,65.309,192.708,-1.28,77.911,192.999,-0.989,71.61,192.854,-1.134,,"Additional Flow=0 m³/h | Area=15 SF | Flow=120 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=12' - 7 7/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 8 5/8"" | Lower End Top of Insulation Elevation=14' - 0 1/8"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.05 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 8 5/8"" | Upper End Top of Insulation Elevation=14' - 0 1/8"" | Velocity Pressure=0.04 in-wg | Width=4"""
1312423,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""",,"4""","4""","3' - 0 3/8""",4 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.01 in-wg,,,,,,,,2,2.354,,,3.5,3.5,Curve,78.14,191.109,-1.134,78.14,189.594,-1.134,78.14,192.624,-1.134,,77.994,189.594,-1.28,78.286,192.624,-0.989,78.14,191.109,-1.134,,"Additional Flow=0 m³/h | Area=4 SF | Flow=120 m³/h | Free Size=3 1/2""x3 1/2"" | Height=4"" | Hydraulic Diameter=4"" | Insulation Thickness=0"" | Length=3' - 0 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 8 5/8"" | Lower End Top of Insulation Elevation=14' - 0 1/8"" | Overall Size=3 1/2""x3 1/2"" | Pressure Drop=0.01 in-wg | Size=4""x4"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 8 5/8"" | Upper End Top of Insulation Elevation=14' - 0 1/8"" | Velocity Pressure=0.04 in-wg | Width=4"""
1312434,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-4""x4""",,"4""","4""","3 1/2""x3 1/2""-3 1/2""x3 1/2""",,0.04 CF,,,,"0""","0""",,,0.05 in-wg,,,,,,,,2,2.354,,,3.5,3.5,Point,78.14,192.854,-1.134,,,,,,,90,77.911,192.624,-1.28,78.286,192.999,-0.989,78.098,192.812,-1.134,,"Duct Height=4"" | Duct Length 1=3"" | Duct Width=4"" | Free Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3 1/2""x3 1/2""-3 1/2""x3 1/2"" | Pressure Drop=0.05 in-wg | Size=4""x4""-4""x4"" | Volume=0.04 CF"
1312448,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x6""",,"6""","6""","0' - 2 9/32""",0 SF,,,,,"0""","0""",165 m³/h,165 m³/h,0.00 in-wg,,,,,,,,2,3.237,,,5.5,6,Curve,78.711,188.929,-1.134,78.615,188.929,-1.134,78.806,188.929,-1.134,,78.615,188.7,-1.384,78.806,189.158,-0.884,78.711,188.929,-1.134,,"Additional Flow=0 m³/h | Area=0 SF | Flow=165 m³/h | Free Size=5 1/2""x6"" | Height=6"" | Hydraulic Diameter=6"" | Insulation Thickness=0"" | Length=0' - 2 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 7 3/8"" | Lower End Top of Insulation Elevation=14' - 1 3/8"" | Overall Size=5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 7 3/8"" | Upper End Top of Insulation Elevation=14' - 1 3/8"" | Velocity Pressure=0.01 in-wg | Width=6"""
1312457,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-7""x7""-6""x7""",,,"7""","7""x7""-7""x7""-5 1/2""x7""",,0.23 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,5.591,,,7,7,Point,78.14,188.929,-1.134,,,,,,,90,77.848,188.617,-1.426,78.515,189.242,-0.843,78.181,188.929,-1.134,,"Duct Height=7"" | Duct Length 1=4"" | Duct Length 3=5"" | Duct Width 1=7"" | Duct Width 3=6"" | Free Size=7""x7""-7""x7""-5 1/2""x7"" | Insulation Thickness=0"" | Length1a=3"" | Length3a=4"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7""-5 1/2""x7"" | Size=7""x7""-7""x7""-6""x7"" | Volume=0.23 CF"
1312475,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"4' - 2 7/32""",,,,,,"0""","0""",165 m³/h,165 m³/h,0.00 in-wg,,,,,,,,2,3.237,,7,,,Curve,79.616,188.929,-2.934,78.957,188.929,-1.134,80.275,188.929,-4.733,,78.957,188.638,-4.734,80.567,189.221,-0.843,79.762,188.929,-2.789,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=165 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=4' - 2 7/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1312498,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x9""-7""x7""",,,,"6""x9""-7""x7""",0 SF,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.591,,,7,9,Point,78.14,185.484,-1.134,,,,,,,90,77.848,185.484,-1.509,78.431,185.685,-0.759,78.14,185.584,-1.134,,"Area=0 SF | Computed Length=2"" | Duct Height 1=9"" | Duct Height 2=7"" | Duct Length=2"" | Duct Width 1=6"" | Duct Width 2=7"" | Free Size=6""x9""-7""x7"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=3"" | Half Width 2=4"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=3"" | Overall Size=6""x9""-7""x7"" | Pressure Drop=0.00 in-wg | Size=6""x9""-7""x7"" | Volume=0.07 CF | WidthDelta=1"" | WidthOffset=120"""
1312502,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-4""x4""",,,,"7""x7""-3 1/2""x3 1/2""",0 SF,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,7,7,Point,78.14,189.242,-1.134,,,,,,,90,77.848,189.242,-1.426,78.431,189.594,-0.843,78.14,189.418,-1.134,,"Area=0 SF | Computed Length=4"" | Duct Height 1=7"" | Duct Height 2=4"" | Duct Length=4"" | Duct Width 1=7"" | Duct Width 2=4"" | Free Size=7""x7""-3 1/2""x3 1/2"" | Half Height 1=4"" | Half Height 2=2"" | Half Width 1=4"" | Half Width 2=2"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=3 1/2"" | Overall Size=7""x7""-3 1/2""x3 1/2"" | Pressure Drop=0.00 in-wg | Size=7""x7""-4""x4"" | Volume=0.07 CF | WidthDelta=4"" | WidthOffset=120"""
1312503,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""x7""-6""x6""",,,,"5 1/2""x7""-5 1/2""x6""",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,,5.5,7,Point,78.515,188.929,-1.134,,,,,,,0,78.515,188.7,-1.426,78.615,189.158,-0.843,78.565,188.929,-1.134,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=6"" | Duct Length=1"" | Duct Width 1=6"" | Duct Width 2=6"" | Free Size=5 1/2""x7""-5 1/2""x6"" | Half Height 1=4"" | Half Height 2=3"" | Half Width 1=3"" | Half Width 2=3"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=2 3/4"" | Overall Size=5 1/2""x7""-5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=6""x7""-6""x6"" | Volume=0.02 CF | WidthDelta=0"" | WidthOffset=120"""
1312504,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-5 1/2""x6""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,5.5,6,Point,78.806,188.929,-1.134,,,,,,,0,78.806,188.638,-1.426,78.957,189.221,-0.843,78.882,188.929,-1.134,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-5 1/2""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=2 3/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.019097 | Overall Size=7""ø-5 1/2""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.04 CF"
1312505,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,6,6,Point,80.275,188.929,-4.833,,,,,,,240,79.984,188.638,-4.833,80.567,189.221,-4.733,80.275,188.929,-4.783,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1317281,Mechanical Equipment,71-HC_VRF_HCL_TOSHIBA_TCC_MMF6H_36-56,MMF-AP0366H1-E,L -1,,,,,0,,,,,,50 SF,14.79 CF,Glass; Colour RGB-250 000 000; Colour RGB-255 255 255,,,,,,,,,,,,,,,5,,,0.787,,,Point,38.409,193.696,-15,,,,,,,180,36.424,193.056,-15,40.394,194.342,-9.121,38.409,193.699,-12.06,,"Airflow m3/h High=1920 | Airflow m3/h Low=1380 | Airflow m3/h Mid=1620 | Area=50 SF | Height (mm)=5' - 8 29/32"" | Piping diameter Gas (mm)=0' - 0 5/8"" | Piping diameter Liquid (mm)=0' - 0 3/8"" | Power Consumption W High=135 | Power Consumption W Low=52 | Power Consumption W Mid=84 | Power consumption-Cooling (Kw)=0.135 | Running current-Cooling (A)=0.90 | Running current-Heating (A)=0' - 0"" | Service Area=False | Sound pressure - Cooling (dB) High=51 | Sound pressure - Heating (dB) Low=41 | Sound pressure - Heating (dB) Mid=46 | Starting current (A)=1.26 | Voltage (V)=60Hz 220V | Volume=14.79 CF | Weight (Kg)=62 | Width (mm)=1' - 11 5/8"""
1317437,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","10' - 6 7/8""",11 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.03 in-wg,,,,,,,,2,1.177,,,3,3,Curve,58.387,192.854,-1.134,63.673,192.854,-1.134,53.1,192.854,-1.134,,53.1,192.729,-1.259,63.673,192.979,-1.009,58.387,192.854,-1.134,,"Additional Flow=0 m³/h | Area=11 SF | Flow=60 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=10' - 6 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 8 7/8"" | Lower End Top of Insulation Elevation=13' - 11 7/8"" | Overall Size=3""x3"" | Pressure Drop=0.03 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 8 7/8"" | Upper End Top of Insulation Elevation=13' - 11 7/8"" | Velocity Pressure=0.02 in-wg | Width=3"""
1317447,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"4""x4""-3""x3""",,,,"3 1/2""x3 1/2""-3""x3""",0 SF,0.00 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,2.354,,,3.5,3.5,Point,65.309,192.854,-1.134,,,,,,,180,65.259,192.708,-1.28,65.309,192.999,-0.989,65.284,192.854,-1.134,,"Area=0 SF | Computed Length=1"" | Duct Height 1=4"" | Duct Height 2=3"" | Duct Length=1"" | Duct Width 1=4"" | Duct Width 2=3"" | Free Size=3 1/2""x3 1/2""-3""x3"" | Half Height 1=2"" | Half Height 2=2"" | Half Width 1=2"" | Half Width 2=2"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=1 3/4"" | OffsetWidth=1 3/4"" | Overall Size=3 1/2""x3 1/2""-3""x3"" | Pressure Drop=0.00 in-wg | Size=4""x4""-3""x3"" | Volume=0.00 CF | WidthDelta=1"" | WidthOffset=120"""
1317448,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","0' - 5""",0 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3,Curve,52.892,193.27,-1.134,52.892,193.062,-1.134,52.892,193.479,-1.134,,52.767,193.062,-1.259,53.017,193.479,-1.009,52.892,193.27,-1.134,,"Additional Flow=0 m³/h | Area=0 SF | Flow=60 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 5"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 8 7/8"" | Lower End Top of Insulation Elevation=13' - 11 7/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 8 7/8"" | Upper End Top of Insulation Elevation=13' - 11 7/8"" | Velocity Pressure=0.02 in-wg | Width=3"""
1317455,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,1.177,,,3,3,Point,52.892,192.854,-1.134,,,,,,,270,52.767,192.729,-1.259,53.1,193.062,-1.009,52.934,192.895,-1.134,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1317509,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-160,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""ø",,,,,2 SF,0.08 CF,,,,,,60 m³/h,60 m³/h,,,,,,,,,1,0.589,,6.299,,,Point,43.382,193.687,-3.667,,,,,,,0,42.883,193.188,-3.854,43.88,194.186,-3.667,43.382,193.687,-3.76,,"Area=2 SF | Flow=60 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=6""ø | Volume=0.08 CF"
1317584,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","0' - 7""",1 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3,Curve,63.882,193.354,-1.134,63.882,193.645,-1.134,63.882,193.062,-1.134,,63.757,193.062,-1.259,64.007,193.645,-1.009,63.882,193.354,-1.134,,"Additional Flow=0 m³/h | Area=1 SF | Flow=60 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=0' - 7"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 8 7/8"" | Lower End Top of Insulation Elevation=13' - 11 7/8"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 8 7/8"" | Upper End Top of Insulation Elevation=13' - 11 7/8"" | Velocity Pressure=0.02 in-wg | Width=3"""
1317593,Duct Fittings,Rectangular Tee,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""-3""x3""",,,"3""","3""x3""-3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,2.354,,,3,3,Point,63.882,192.854,-1.134,,,,,,,180,63.673,192.729,-1.259,64.09,193.062,-1.009,63.882,192.895,-1.134,,"Duct Height=3"" | Duct Length 1=3"" | Duct Length 3=3"" | Duct Width 1=3"" | Duct Width 3=3"" | Free Size=3""x3""-3""x3""-3""x3"" | Insulation Thickness=0"" | Length1a=2"" | Length3a=2"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3""-3""x3"" | Size=3""x3""-3""x3""-3""x3"" | Volume=0.03 CF"
1317594,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","1' - 2 1/32""",1 SF,,,,,"0""","0""",120 m³/h,120 m³/h,0.01 in-wg,,,,,,,,2,2.354,,,3,3,Curve,64.674,192.854,-1.134,65.259,192.854,-1.134,64.09,192.854,-1.134,,64.09,192.729,-1.259,65.259,192.979,-1.009,64.674,192.854,-1.134,,"Additional Flow=0 m³/h | Area=1 SF | Flow=120 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 2 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 8 7/8"" | Lower End Top of Insulation Elevation=13' - 11 7/8"" | Overall Size=3""x3"" | Pressure Drop=0.01 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 8 7/8"" | Upper End Top of Insulation Elevation=13' - 11 7/8"" | Velocity Pressure=0.08 in-wg | Width=3"""
1317604,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","1' - 11 29/32""",2 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3,Curve,63.882,193.854,-2.339,63.882,193.854,-3.335,63.882,193.854,-1.343,,63.757,193.729,-3.335,64.007,193.979,-1.343,63.882,193.854,-2.339,,"Additional Flow=0 m³/h | Area=2 SF | Flow=60 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 11 29/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 7 31/32"" | Lower End Top of Insulation Elevation=11' - 7 31/32"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 7 7/8"" | Upper End Top of Insulation Elevation=13' - 7 7/8"" | Velocity Pressure=0.02 in-wg | Width=3"""
1317605,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""ø-3""x3""","6""","3""","3""","6 1/4""ø-3""x3""",0 SF,0.05 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,1.177,,6.299,3,3,Point,63.882,193.854,-3.335,,,,,,,120,63.619,193.591,-3.667,64.144,194.116,-3.335,63.882,193.854,-3.501,,"Area=0 SF | Duct Diameter=6"" | Duct Height=3"" | Duct Radius=3"" | Duct Width=3"" | Free Size=6 1/4""ø-3""x3"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=6 1/4""ø-3""x3"" | Pressure Drop=0.01 in-wg | Size=6""ø-3""x3"" | Volume=0.05 CF"
1317606,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,1.177,,,3,3,Point,63.882,193.854,-1.134,,,,,,,180,63.757,193.645,-1.343,64.007,193.979,-1.009,63.882,193.812,-1.176,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1317609,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","9' - 1 1/8""",9 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.02 in-wg,,,,,,,,2,1.177,,,3,3,Curve,48.137,193.687,-1.134,43.59,193.687,-1.134,52.684,193.687,-1.134,,43.59,193.562,-1.259,52.684,193.812,-1.009,48.137,193.687,-1.134,,"Additional Flow=0 m³/h | Area=9 SF | Flow=60 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=9' - 1 1/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 8 7/8"" | Lower End Top of Insulation Elevation=13' - 11 7/8"" | Overall Size=3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 8 7/8"" | Upper End Top of Insulation Elevation=13' - 11 7/8"" | Velocity Pressure=0.02 in-wg | Width=3"""
1317618,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""",,"3""","3""","1' - 11 29/32""",2 SF,,,,,"0""","0""",60 m³/h,60 m³/h,0.00 in-wg,,,,,,,,2,1.177,,,3,3,Curve,43.382,193.687,-2.339,43.382,193.687,-3.335,43.382,193.687,-1.343,,43.257,193.562,-3.335,43.507,193.812,-1.343,43.382,193.687,-2.339,,"Additional Flow=0 m³/h | Area=2 SF | Flow=60 m³/h | Free Size=3""x3"" | Height=3"" | Hydraulic Diameter=3"" | Insulation Thickness=0"" | Length=1' - 11 29/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 7 31/32"" | Lower End Top of Insulation Elevation=11' - 7 31/32"" | Overall Size=3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 7 7/8"" | Upper End Top of Insulation Elevation=13' - 7 7/8"" | Velocity Pressure=0.02 in-wg | Width=3"""
1317619,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"6""ø-3""x3""","6""","3""","3""","6 1/4""ø-3""x3""",0 SF,0.05 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,1.177,,6.299,3,3,Point,43.382,193.687,-3.335,,,,,,,120,43.119,193.425,-3.667,43.644,193.949,-3.335,43.382,193.687,-3.501,,"Area=0 SF | Duct Diameter=6"" | Duct Height=3"" | Duct Radius=3"" | Duct Width=3"" | Free Size=6 1/4""ø-3""x3"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Length 4=0"" | Length 5=2"" | Length 6=2"" | Length 7=4"" | Length 8=4"" | Length01=4"" | Lining Thickness=0"" | OffsetHeight=1 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.010417 | OffsetWidth=1 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.010417 | Overall Size=6 1/4""ø-3""x3"" | Pressure Drop=0.01 in-wg | Size=6""ø-3""x3"" | Volume=0.05 CF"
1317620,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,1.177,,,3,3,Point,43.382,193.687,-1.134,,,,,,,240,43.257,193.562,-1.343,43.59,193.812,-1.009,43.423,193.687,-1.176,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1317623,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,1.177,,,3,3,Point,52.892,193.687,-1.134,,,,,,,90,52.684,193.479,-1.259,53.017,193.812,-1.009,52.85,193.645,-1.134,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.02 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1317728,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"30""x15""",,"30""","15""","11' - 9 23/32""",89 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,21.422,177.374,33.875,27.327,177.374,33.875,15.517,177.374,33.875,,15.517,176.124,33.25,27.327,178.624,34.5,21.422,177.374,33.875,,"Additional Flow=0 m³/h | Area=89 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=11' - 9 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=48' - 3"" | Lower End Top of Insulation Elevation=49' - 6"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=48' - 3"" | Upper End Top of Insulation Elevation=49' - 6"" | Velocity Pressure=0.00 in-wg | Width=30"""
1317744,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""",,"30""","15""","11' - 9 3/8""",88 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,21.392,180.414,33.875,27.282,180.414,33.875,15.501,180.414,33.875,,15.501,179.164,33.25,27.282,181.664,34.5,21.392,180.414,33.875,,"Additional Flow=0 m³/h | Area=88 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=11' - 9 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=48' - 3"" | Lower End Top of Insulation Elevation=49' - 6"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=48' - 3"" | Upper End Top of Insulation Elevation=49' - 6"" | Velocity Pressure=0.00 in-wg | Width=30"""
1320028,Air Terminals,Camfil_CamVane_100_RFA_2026_LevelBased,CamVane 100 (800x600),Roof,,Mechanical Outdoor Air 3,Outdoor Air,,,"31""x24""",,,,,4 SF,0.47 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,31.496,23.622,Point,14.634,180.414,33.875,,,,,,,180,14.306,179.102,32.891,14.634,181.727,34.859,14.47,180.414,33.875,,"Area=4 SF | Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | Size=31""x24"" | Volume=0.47 CF"
1320133,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,15,30,Point,27.99,180.414,33.875,,,,,,,120,27.282,179.164,33.167,28.615,181.664,34.5,27.949,180.414,33.833,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1320135,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"31""x24""-30""x15""",,,,"31 1/2""x23 5/8""-30""x15""",5 SF,3.58 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,31.496,23.622,Point,15.501,180.414,33.875,,,,,,,180,14.634,179.102,32.891,15.501,181.727,34.859,15.067,180.414,33.875,,"Area=5 SF | Computed Length=10"" | Duct Height 1=15"" | Duct Height 2=24"" | Duct Length=10"" | Duct Width 1=30"" | Duct Width 2=31"" | Free Size=31 1/2""x23 5/8""-30""x15"" | Half Height 1=8"" | Half Height 2=12"" | Half Width 1=15"" | Half Width 2=16"" | HeightDelta=9"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=10"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=15"" | Overall Size=31 1/2""x23 5/8""-30""x15"" | Pressure Drop=0.00 in-wg | Size=31""x24""-30""x15"" | Volume=3.58 CF | WidthDelta=1"" | WidthOffset=120"""
