ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1320205,Air Terminals,Camfil_CamVane_100_RFA_2026_LevelBased,CamVane 100 (800x600),Roof,,Mechanical Outdoor Air 2,Outdoor Air,,,"31""x24""",,,,,4 SF,0.47 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,31.496,23.622,Point,14.649,177.374,33.875,,,,,,,180,14.321,176.062,32.891,14.649,178.687,34.859,14.485,177.374,33.875,,"Area=4 SF | Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | Size=31""x24"" | Volume=0.47 CF"
1320250,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,15,30,Point,28.035,177.374,33.875,,,,,,,120,27.327,176.124,33.167,28.66,178.624,34.5,27.994,177.374,33.833,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1320252,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"31""x24""-30""x15""",,,,"31 1/2""x23 5/8""-30""x15""",5 SF,3.58 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,31.496,23.622,Point,15.517,177.374,33.875,,,,,,,180,14.649,176.062,32.891,15.517,178.687,34.859,15.083,177.374,33.875,,"Area=5 SF | Computed Length=10"" | Duct Height 1=15"" | Duct Height 2=24"" | Duct Length=10"" | Duct Width 1=30"" | Duct Width 2=31"" | Free Size=31 1/2""x23 5/8""-30""x15"" | Half Height 1=8"" | Half Height 2=12"" | Half Width 1=15"" | Half Width 2=16"" | HeightDelta=9"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=10"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=15"" | Overall Size=31 1/2""x23 5/8""-30""x15"" | Pressure Drop=0.00 in-wg | Size=31""x24""-30""x15"" | Volume=3.58 CF | WidthDelta=1"" | WidthOffset=120"""
1330176,Air Terminals,EKOVENT_EKO-HRK-2_RFA_2026_LevelBased,EKO-HRK-500-2,Roof,,Mechanical Exhaust Air AUH 1,Exhaust Air AUH,,,"20""x20""",,,,,32 SF,1.03 CF,MC_191_191_191_0_50,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,19.685,19.685,Point,29.617,177.374,37.787,,,,,,,0,28.304,176.062,37.646,30.929,178.687,38.607,29.617,177.374,38.126,,"Area=32 SF | Flow=0 m³/h | MC Boost Flow=0 m³/h | MC Material2 MAIN_MODEL=MC_0_0_0_0_50 | MC Material3 MAIN_MODEL=MC_191_191_191_0_50 | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=7.72 lbm | Size=20""x20"" | Volume=1.03 CF"
1330247,Ducts,,Mitered Elbows / Tees,Roof,,Mechanical Exhaust Air AUH 1,Exhaust Air AUH,,,"20""x20""",,"20""","20""","1' - 1 7/16""",7 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,19.685,19.685,Curve,29.617,177.374,37.226,29.617,177.374,37.787,29.617,177.374,36.666,,28.796,176.554,36.666,30.437,178.195,37.787,29.617,177.374,37.226,,"Additional Flow=0 m³/h | Area=7 SF | Flow=0 m³/h | Free Size=19 5/8""x19 5/8"" | Height=20"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=1' - 1 7/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 8"" | Lower End Top of Insulation Elevation=6' - 8"" | Overall Size=19 5/8""x19 5/8"" | Pressure Drop=0.00 in-wg | Size=20""x20"" | Size Lock=False | Upper End Bottom of Insulation Elevation=7' - 9 7/16"" | Upper End Top of Insulation Elevation=7' - 9 7/16"" | Velocity Pressure=0.00 in-wg | Width=20"""
1330250,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air AUH 1,Exhaust Air AUH,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,2,,,,15,30,Point,29.617,177.374,-13.067,,,,,,,90,28.908,176.124,-13.692,30.242,178.624,-12.358,29.575,177.374,-13.025,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1330252,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air AUH 1,Exhaust Air AUH,,,"30""x15""-20""x20""",,,,"30""x15""-19 5/8""x19 5/8""",4 SF,3.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,30,19.685,Point,29.617,177.374,35.628,,,,,,,180,28.796,176.124,35.628,30.437,178.624,36.666,29.617,177.374,36.147,,"Area=4 SF | Computed Length=12"" | Duct Height 1=15"" | Duct Height 2=20"" | Duct Length=12"" | Duct Width 1=30"" | Duct Width 2=20"" | Free Size=30""x15""-19 5/8""x19 5/8"" | Half Height 1=8"" | Half Height 2=10"" | Half Width 1=15"" | Half Width 2=10"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=12"" | Lining Thickness=0"" | OffsetHeight=7 1/2"" | OffsetWidth=15"" | Overall Size=30""x15""-19 5/8""x19 5/8"" | Pressure Drop=0.00 in-wg | Size=30""x15""-20""x20"" | Volume=3.08 CF | WidthDelta=10"" | WidthOffset=120"""
1330761,Air Terminals,EKOVENT_EKO-HRK-2_RFA_2026_LevelBased,EKO-HRK-500-2,Roof,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"20""x20""",,,,,32 SF,1.03 CF,MC_191_191_191_0_50,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,19.685,19.685,Point,29.617,180.414,37.787,,,,,,,0,28.304,179.102,37.646,30.929,181.727,38.607,29.617,180.414,38.126,,"Area=32 SF | Flow=0 m³/h | MC Boost Flow=0 m³/h | MC Material2 MAIN_MODEL=MC_0_0_0_0_50 | MC Material3 MAIN_MODEL=MC_191_191_191_0_50 | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=7.72 lbm | Size=20""x20"" | Volume=1.03 CF"
1330793,Ducts,,Mitered Elbows / Tees,Roof,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"20""x20""",,"20""","20""","1' - 2 3/16""",8 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,19.685,19.685,Curve,29.617,180.414,37.195,29.617,180.414,37.787,29.617,180.414,36.603,,28.796,179.594,36.603,30.437,181.235,37.787,29.617,180.414,37.195,,"Additional Flow=0 m³/h | Area=8 SF | Flow=0 m³/h | Free Size=19 5/8""x19 5/8"" | Height=20"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=1' - 2 3/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 7 1/4"" | Lower End Top of Insulation Elevation=6' - 7 1/4"" | Overall Size=19 5/8""x19 5/8"" | Pressure Drop=0.00 in-wg | Size=20""x20"" | Size Lock=False | Upper End Bottom of Insulation Elevation=7' - 9 7/16"" | Upper End Top of Insulation Elevation=7' - 9 7/16"" | Velocity Pressure=0.00 in-wg | Width=20"""
1330796,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,4.43 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,2,,,,15,30,Point,29.59,180.414,-4.592,,,,,,,270,28.882,179.164,-5.217,30.215,181.664,-3.883,29.548,180.414,-4.55,,"Duct Height=30"" | Duct Length 1=9"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Size=15""x30""-15""x30"" | Volume=4.43 CF"
1330798,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""-20""x20""",,,,"30""x15""-19 5/8""x19 5/8""",4 SF,3.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,30,19.685,Point,29.59,180.414,35.566,,,,,,,270,28.796,179.164,35.566,30.437,181.664,36.603,29.617,180.414,36.085,,"Area=4 SF | Computed Length=12"" | Duct Height 1=15"" | Duct Height 2=20"" | Duct Length=12"" | Duct Width 1=30"" | Duct Width 2=20"" | Free Size=30""x15""-19 5/8""x19 5/8"" | Half Height 1=8"" | Half Height 2=10"" | Half Width 1=15"" | Half Width 2=10"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=12"" | Lining Thickness=0"" | OffsetHeight=7 23/128"" | OffsetWidth=15"" | Overall Size=30""x15""-19 5/8""x19 5/8"" | Pressure Drop=0.00 in-wg | Size=30""x15""-20""x20"" | Volume=3.08 CF | WidthDelta=10"" | WidthOffset=120"""
1337376,Electrical Fixtures,Essence,8 ft Fan Diameter (A),Roof,,,,,,,,,,,28 SF,0.70 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,103.016,177.232,15,,,,,,,90,99.013,173.229,12.333,107.019,181.235,15,103.016,177.232,13.667,,"Actual Extension Tube Length=2' - 0"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=28 SF | Diameter Type=1 | Extension Tube Length=2' - 0"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=3' - 1 1/4"" | Fan Diameter=8' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.08 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.70 CF | Weight Net (Kg)=0"
1337596,Electrical Fixtures,Essence,10 ft Fan Diameter (A),Roof,,,,,,,,,,,35 SF,0.73 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,59.636,177.232,15,,,,,,,90,54.633,172.229,12.333,64.639,182.235,15,59.636,177.232,13.667,,"Actual Extension Tube Length=2' - 0"" | Actual Fan Diameter=10' - 0"" | Apparent Load=0 VA | Area=35 SF | Diameter Type=2 | Extension Tube Length=2' - 0"" | Fan Blade Length=4' - 1 1/4"" | Fan Diameter=10' - 0"" | Fan Height=2' - 8"" | Fan Radius=5' - 0"" | Fan Weight=0.08 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.73 CF | Weight Net (Kg)=0"
1338036,Electrical Fixtures,Essence,10 ft Fan Diameter (A),,,,,,,,,,,,35 SF,0.73 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,30.094,152.163,15,,,,,,,90,25.091,147.161,12.333,35.096,157.166,15,30.094,152.163,13.667,,"Actual Extension Tube Length=2' - 0"" | Actual Fan Diameter=10' - 0"" | Apparent Load=0 VA | Area=35 SF | Diameter Type=2 | Extension Tube Length=2' - 0"" | Fan Blade Length=4' - 1 1/4"" | Fan Diameter=10' - 0"" | Fan Height=2' - 8"" | Fan Radius=5' - 0"" | Fan Weight=0.08 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.73 CF | Weight Net (Kg)=0"
1338044,Electrical Fixtures,Essence,8 ft Fan Diameter (A),,,,,,,,,,,,28 SF,0.70 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,30.51,191.027,15,,,,,,,90,26.508,187.024,12.333,34.513,195.03,15,30.51,191.027,13.667,,"Actual Extension Tube Length=2' - 0"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=28 SF | Diameter Type=1 | Extension Tube Length=2' - 0"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=3' - 1 1/4"" | Fan Diameter=8' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.08 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.70 CF | Weight Net (Kg)=0"
1338482,Electrical Fixtures,Essence,8 ft Fan Diameter (A),L 0,,,,,,,,,,,28 SF,0.75 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,65.215,157.057,14.5,,,,,,,180,61.212,153.054,10.416,69.218,161.06,14.5,65.215,157.057,12.458,,"Actual Extension Tube Length=3' - 5"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=28 SF | Diameter Type=1 | Extension Tube Length=3' - 5"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=3' - 1 1/4"" | Fan Diameter=8' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.08 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.75 CF | Weight Net (Kg)=0"
1338739,Electrical Fixtures,Essence,8 ft Fan Diameter (A),,,,,,,,,,,,28 SF,0.75 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,102.472,157.057,14.5,,,,,,,180,98.469,153.054,10.416,106.475,161.06,14.5,102.472,157.057,12.458,,"Actual Extension Tube Length=3' - 5"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=28 SF | Diameter Type=1 | Extension Tube Length=3' - 5"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=3' - 1 1/4"" | Fan Diameter=8' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.08 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.75 CF | Weight Net (Kg)=0"
1339307,Electrical Fixtures,Essence,7 ft Fan Diameter (A),Roof,,,,,,,,,,,21 SF,0.75 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,79.215,157.718,-0.5,,,,,,,180,76.316,154.82,-5.667,82.113,160.617,-0.5,79.215,157.718,-3.083,,"Actual Extension Tube Length=4' - 6"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=21 SF | Diameter Type=1 | Extension Tube Length=4' - 6"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=2' - 0"" | Fan Diameter=7' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.10 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.75 CF | Weight Net (Kg)=0"
1339484,Electrical Fixtures,Essence,7 ft Fan Diameter (A),,,,,,,,,,,,21 SF,0.75 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,59.806,157.081,-0.5,,,,,,,180,56.908,154.182,-5.667,62.705,159.98,-0.5,59.806,157.081,-3.083,,"Actual Extension Tube Length=4' - 6"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=21 SF | Diameter Type=1 | Extension Tube Length=4' - 6"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=2' - 0"" | Fan Diameter=7' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.10 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.75 CF | Weight Net (Kg)=0"
1339493,Electrical Fixtures,Essence,7 ft Fan Diameter (A),,,,,,,,,,,,21 SF,0.75 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,99.048,156.968,-0.5,,,,,,,180,96.15,154.07,-5.667,101.947,159.867,-0.5,99.048,156.968,-3.083,,"Actual Extension Tube Length=4' - 6"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=21 SF | Diameter Type=1 | Extension Tube Length=4' - 6"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=2' - 0"" | Fan Diameter=7' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.10 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.75 CF | Weight Net (Kg)=0"
1339501,Electrical Fixtures,Essence,7 ft Fan Diameter (A),,,,,,,,,,,,21 SF,0.75 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,116.715,156.968,-0.5,,,,,,,180,113.816,154.07,-5.667,119.613,159.867,-0.5,116.715,156.968,-3.083,,"Actual Extension Tube Length=4' - 6"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=21 SF | Diameter Type=1 | Extension Tube Length=4' - 6"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=2' - 0"" | Fan Diameter=7' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.10 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.75 CF | Weight Net (Kg)=0"
1339977,Electrical Fixtures,Essence,7 ft Fan Diameter (A),Roof,,,,,,,,,,,21 SF,0.67 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,103.038,177.01,-0.5,,,,,,,180,100.14,174.112,-3.167,105.937,179.909,-0.5,103.038,177.01,-1.833,,"Actual Extension Tube Length=2' - 0"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=21 SF | Diameter Type=1 | Extension Tube Length=2' - 0"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=2' - 0"" | Fan Diameter=7' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.10 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.67 CF | Weight Net (Kg)=0"
1340121,Electrical Fixtures,Essence,7 ft Fan Diameter (A),,,,,,,,,,,,21 SF,0.69 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,58.882,177.01,-0.5,,,,,,,180,55.983,174.112,-3.667,61.78,179.909,-0.5,58.882,177.01,-2.083,,"Actual Extension Tube Length=2' - 6"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=21 SF | Diameter Type=1 | Extension Tube Length=2' - 6"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=2' - 0"" | Fan Diameter=7' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.10 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.69 CF | Weight Net (Kg)=0"
1340129,Electrical Fixtures,Essence,6 ft Fan Diameter (A),,,,,,,,,,,,21 SF,0.69 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,17.645,146.952,-0.5,,,,,,,180,14.747,144.054,-3.667,20.544,149.851,-0.5,17.645,146.952,-2.083,,"Actual Extension Tube Length=2' - 6"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=21 SF | Diameter Type=1 | Extension Tube Length=2' - 6"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=2' - 0"" | Fan Diameter=6' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.10 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.69 CF | Weight Net (Kg)=0"
1340137,Electrical Fixtures,Essence,6 ft Fan Diameter (A),,,,,,,,,,,,21 SF,0.69 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,39.462,146.952,-0.5,,,,,,,180,36.563,144.054,-3.667,42.36,149.851,-0.5,39.462,146.952,-2.083,,"Actual Extension Tube Length=2' - 6"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=21 SF | Diameter Type=1 | Extension Tube Length=2' - 6"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=2' - 0"" | Fan Diameter=6' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.10 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.69 CF | Weight Net (Kg)=0"
1340373,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"19""x20""-28""x12""",,,,"19""x20""-28""x12""",4 SF,2.33 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.92,,,28,20,Point,54.794,167.203,-2.646,,,,,,,270,53.627,166.298,-3.479,55.96,167.203,-1.812,54.794,166.751,-2.646,,"Area=4 SF | Computed Length=11"" | Duct Height 1=20"" | Duct Height 2=12"" | Duct Length=11"" | Duct Width 1=19"" | Duct Width 2=28"" | Free Size=19""x20""-28""x12"" | Half Height 1=10"" | Half Height 2=6"" | Half Width 1=10"" | Half Width 2=14"" | HeightDelta=8"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=10"" | Length 2=11"" | Lining Thickness=0"" | OffsetHeight=10"" | OffsetWidth=9 1/2"" | Overall Size=19""x20""-28""x12"" | Pressure Drop=0.00 in-wg | Size=19""x20""-28""x12"" | Volume=2.33 CF | WidthDelta=9"" | WidthOffset=120"""
1340508,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"28""x12""",,"28""","12""","4' - 3 9/16""",29 SF,,,,,"0""","0""",302 m³/h,302 m³/h,0.00 in-wg,,,,,,,,2,5.92,,,28,12,Curve,58.192,161.01,-2.646,60.34,161.01,-2.646,56.044,161.01,-2.646,,56.044,159.844,-3.146,60.34,162.177,-2.146,58.192,161.01,-2.646,,"Additional Flow=0 m³/h | Area=29 SF | Flow=302 m³/h | Free Size=28""x12"" | Height=12"" | Hydraulic Diameter=17"" | Insulation Thickness=0"" | Length=4' - 3 9/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 10 1/4"" | Lower End Top of Insulation Elevation=12' - 10 1/4"" | Overall Size=28""x12"" | Pressure Drop=0.00 in-wg | Size=28""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 10 1/4"" | Upper End Top of Insulation Elevation=12' - 10 1/4"" | Velocity Pressure=0.00 in-wg | Width=28"""
1340547,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"28""x12""",,"28""","12""","4' - 0 7/16""",27 SF,,,,,"0""","0""",302 m³/h,302 m³/h,0.00 in-wg,,,,,,,,2,5.92,,,28,12,Curve,54.794,164.279,-2.646,54.794,166.298,-2.646,54.794,162.26,-2.646,,53.627,162.26,-3.146,55.96,166.298,-2.146,54.794,164.279,-2.646,,"Additional Flow=0 m³/h | Area=27 SF | Flow=302 m³/h | Free Size=28""x12"" | Height=12"" | Hydraulic Diameter=17"" | Insulation Thickness=0"" | Length=4' - 0 7/16"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 10 1/4"" | Lower End Top of Insulation Elevation=12' - 10 1/4"" | Overall Size=28""x12"" | Pressure Drop=0.00 in-wg | Size=28""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 10 1/4"" | Upper End Top of Insulation Elevation=12' - 10 1/4"" | Velocity Pressure=0.00 in-wg | Width=28"""
1340558,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"28""x12""-28""x12""",,"28""","12""","28""x12""-28""x12""",,5.83 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.92,,,28,12,Point,54.794,161.01,-2.646,,,,,,,270,53.627,159.844,-3.146,56.044,162.26,-2.146,54.835,161.052,-2.646,,"Duct Height=12"" | Duct Length 1=15"" | Duct Width=28"" | Free Size=28""x12""-28""x12"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=28""x12""-28""x12"" | Pressure Drop=0.00 in-wg | Size=28""x12""-28""x12"" | Volume=5.83 CF"
1340587,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 4,Supply Air,,,"24""x12""",,"24""","12""","16' - 4 5/32""",98 SF,,,,,"0""","0""",802 m³/h,802 m³/h,0.00 in-wg,,,,,,,,2,15.729,,,24,12,Curve,69.666,161.01,-2.646,77.84,161.01,-2.646,61.492,161.01,-2.646,,61.492,160.01,-3.146,77.84,162.01,-2.146,69.666,161.01,-2.646,,"Additional Flow=0 m³/h | Area=98 SF | Flow=802 m³/h | Free Size=24""x12"" | Height=12"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=16' - 4 5/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 10 1/4"" | Lower End Top of Insulation Elevation=12' - 10 1/4"" | Overall Size=24""x12"" | Pressure Drop=0.00 in-wg | Size=24""x12"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 10 1/4"" | Upper End Top of Insulation Elevation=12' - 10 1/4"" | Velocity Pressure=0.00 in-wg | Width=24"""
1340593,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø-7""x8""","9""","7""","8""","9""ø-7""x8""",1 SF,0.09 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,9,7,8,Point,60.715,156.413,-2.646,,,,,,,270,60.34,156.212,-3.021,61.09,156.413,-2.271,60.715,156.313,-2.646,,"Area=1 SF | Duct Diameter=9"" | Duct Height=8"" | Duct Radius=5"" | Duct Width=7"" | Free Size=9""ø-7""x8"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.027778 | OffsetWidth=3 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.024306 | Overall Size=9""ø-7""x8"" | Pressure Drop=0.00 in-wg | Size=9""ø-7""x8"" | Volume=0.09 CF"
1340611,Duct Fittings,Rectangular Cross,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"28""x12""-28""x12""-7""x12""-7""x12""",,,"12""","28""x12""-28""x12""-7""x12""-7""x12""",,1.85 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,4,15.729,,,28,12,Point,60.715,161.01,-2.646,,,,,,,180,60.34,159.76,-3.146,61.09,162.26,-2.146,60.715,161.01,-2.646,,"Duct Height=12"" | Duct Width 1=28"" | Duct Width 3=7"" | Duct Width 4=7"" | Free Size=28""x12""-28""x12""-7""x12""-7""x12"" | Insulation Thickness=0"" | Length1=5"" | Length1a=4"" | Length3=15"" | Length3a=14"" | Lining Thickness=0"" | Overall Size=28""x12""-28""x12""-7""x12""-7""x12"" | Size=28""x12""-28""x12""-7""x12""-7""x12"" | Volume=1.85 CF"
1340613,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x12""-7""x8""",,,,"7""x12""-7""x8""",1 SF,0.20 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,7,12,Point,60.715,159.76,-2.646,,,,,,,270,60.423,159.358,-3.146,61.007,159.76,-2.146,60.715,159.559,-2.646,,"Area=1 SF | Computed Length=5"" | Duct Height 1=12"" | Duct Height 2=8"" | Duct Length=5"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x12""-7""x8"" | Half Height 1=6"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=3 1/2"" | Overall Size=7""x12""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x12""-7""x8"" | Volume=0.20 CF | WidthDelta=0"" | WidthOffset=120"""
1340632,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x12""-7""x8""",,,,"7""x12""-7""x8""",1 SF,0.20 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.905,,,7,12,Point,60.715,162.663,-2.646,,,,,,,270,60.423,162.26,-3.146,61.007,162.663,-2.146,60.715,162.462,-2.646,,"Area=1 SF | Computed Length=5"" | Duct Height 1=8"" | Duct Height 2=12"" | Duct Length=5"" | Duct Width 1=7"" | Duct Width 2=7"" | Free Size=7""x12""-7""x8"" | Half Height 1=4"" | Half Height 2=6"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=3 1/2"" | Overall Size=7""x12""-7""x8"" | Pressure Drop=0.00 in-wg | Size=7""x12""-7""x8"" | Volume=0.20 CF | WidthDelta=0"" | WidthOffset=120"""
1340656,Flex Ducts,,Flex - Round,L 0,,Mechanical Supply Air 4,Supply Air,,,"9""ø","9""",,,"2' - 1 3/32""",,,,,,"0""","0""",250 m³/h,250 m³/h,0.00 in-wg,,,,,,,,2,4.905,,9,,,Curve,60.715,164.336,-3.13,60.715,163.506,-2.646,60.715,165.166,-3.615,,60.34,163.506,-3.615,61.09,165.541,-2.271,60.715,164.524,-2.943,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=250 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 1 3/32"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1340675,Duct Fittings,Rectangular Transition - Angle,45 Degree,L -1,,Mechanical Supply Air 4,Supply Air,,,"28""x12""-24""x12""",,,,"28""x12""-24""x12""",2 SF,0.87 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.729,,,28,12,Point,61.09,161.01,-2.646,,,,,,,0,61.09,159.844,-3.146,61.492,162.177,-2.146,61.291,161.01,-2.646,,"Area=2 SF | Computed Length=5"" | Duct Height 1=12"" | Duct Height 2=12"" | Duct Length=5"" | Duct Width 1=28"" | Duct Width 2=24"" | Free Size=28""x12""-24""x12"" | Half Height 1=6"" | Half Height 2=6"" | Half Width 1=14"" | Half Width 2=12"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetWidth=14"" | Overall Size=28""x12""-24""x12"" | Pressure Drop=0.00 in-wg | Size=28""x12""-24""x12"" | Volume=0.87 CF | WidthDelta=4"" | WidthOffset=120"""
1341225,Electrical Fixtures,Essence,10 ft Fan Diameter (A),,,,,,,,,,,,35 SF,0.77 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,92.218,212.11,21,,,,,,,0,87.215,207.107,17.333,97.22,217.112,21,92.218,212.11,19.167,,"Actual Extension Tube Length=3' - 0"" | Actual Fan Diameter=10' - 0"" | Apparent Load=0 VA | Area=35 SF | Diameter Type=2 | Extension Tube Length=3' - 0"" | Fan Blade Length=4' - 1 1/4"" | Fan Diameter=10' - 0"" | Fan Height=2' - 8"" | Fan Radius=5' - 0"" | Fan Weight=0.08 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.77 CF | Weight Net (Kg)=0"
1341304,Electrical Fixtures,Essence,10 ft Fan Diameter (A),,,,,,,,,,,,35 SF,0.77 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,92.218,246.035,21,,,,,,,0,87.215,241.032,17.333,97.22,251.037,21,92.218,246.035,19.167,,"Actual Extension Tube Length=3' - 0"" | Actual Fan Diameter=10' - 0"" | Apparent Load=0 VA | Area=35 SF | Diameter Type=2 | Extension Tube Length=3' - 0"" | Fan Blade Length=4' - 1 1/4"" | Fan Diameter=10' - 0"" | Fan Height=2' - 8"" | Fan Radius=5' - 0"" | Fan Weight=0.08 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.77 CF | Weight Net (Kg)=0"
1341425,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 15,Supply Air,,,"8""x8""-8""x7""",,,,"8""x8""-8""x7""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.297,,,8,8,Point,45.945,131.873,24.594,,,,,,,0,45.945,131.54,24.26,46.046,132.206,24.927,45.996,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=8"" | Duct Height 2=7"" | Duct Length=1"" | Duct Width 1=8"" | Duct Width 2=8"" | Free Size=8""x8""-8""x7"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4"" | OffsetWidth=4"" | Overall Size=8""x8""-8""x7"" | Pressure Drop=0.00 in-wg | Size=8""x8""-8""x7"" | Volume=0.04 CF | WidthDelta=0"" | WidthOffset=120"""
1341426,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 18,Supply Air,,,"8""x7""-7""x8""",,,,"8""x7""-7""x8""",0 SF,0.04 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.297,,,8,8,Point,55.088,131.873,24.594,,,,,,,0,55.088,131.54,24.26,55.188,132.206,24.927,55.138,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=7"" | Duct Height 2=8"" | Duct Length=1"" | Duct Width 1=8"" | Duct Width 2=7"" | Free Size=8""x7""-7""x8"" | Half Height 1=4"" | Half Height 2=4"" | Half Width 1=4"" | Half Width 2=4"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Lining Thickness=0"" | OffsetHeight=3 1/2"" | OffsetWidth=4"" | Overall Size=8""x7""-7""x8"" | Pressure Drop=0.00 in-wg | Size=8""x7""-7""x8"" | Volume=0.04 CF | WidthDelta=1"" | WidthOffset=120"""
1341465,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-9""x8""",,,,"9""x9""-9""x8""",0 SF,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.24,,,9,9,Point,6.343,131.873,24.594,,,,,,,180,6.243,131.498,24.219,6.343,132.248,24.969,6.293,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=9"" | Duct Height 2=8"" | Duct Length=1"" | Duct Width 1=9"" | Duct Width 2=9"" | Free Size=9""x9""-9""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4 1/2"" | Overall Size=9""x9""-9""x8"" | Pressure Drop=0.00 in-wg | Size=9""x9""-9""x8"" | Volume=0.05 CF | WidthDelta=0"" | WidthOffset=120"""
1341466,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-9""x8""",,,,"9""x9""-9""x8""",0 SF,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,8.24,,,9,9,Point,0.388,131.873,24.594,,,,,,,0,0.388,131.498,24.219,0.488,132.248,24.969,0.438,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=9"" | Duct Height 2=8"" | Duct Length=1"" | Duct Width 1=9"" | Duct Width 2=9"" | Free Size=9""x9""-9""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4 1/2"" | Overall Size=9""x9""-9""x8"" | Pressure Drop=0.00 in-wg | Size=9""x9""-9""x8"" | Volume=0.05 CF | WidthDelta=0"" | WidthOffset=120"""
1341485,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"9""x9""-9""x8""",,,,"9""x9""-9""x8""",0 SF,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,7.652,,,9,9,Point,6.76,131.873,24.594,,,,,,,0,6.76,131.498,24.219,6.861,132.248,24.969,6.81,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=9"" | Duct Height 2=8"" | Duct Length=1"" | Duct Width 1=9"" | Duct Width 2=9"" | Free Size=9""x9""-9""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4 1/2"" | Overall Size=9""x9""-9""x8"" | Pressure Drop=0.00 in-wg | Size=9""x9""-9""x8"" | Volume=0.05 CF | WidthDelta=0"" | WidthOffset=120"""
1341486,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 6,Supply Air,,,"9""x9""-9""x8""",,,,"9""x9""-9""x8""",0 SF,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,7.652,,,9,9,Point,16.144,131.873,24.594,,,,,,,180,16.043,131.498,24.219,16.144,132.248,24.969,16.093,131.873,24.594,,"Area=0 SF | Computed Length=1"" | Duct Height 1=9"" | Duct Height 2=8"" | Duct Length=1"" | Duct Width 1=9"" | Duct Width 2=9"" | Free Size=9""x9""-9""x8"" | Half Height 1=5"" | Half Height 2=4"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=1"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=4 1/2"" | OffsetWidth=4 1/2"" | Overall Size=9""x9""-9""x8"" | Pressure Drop=0.00 in-wg | Size=9""x9""-9""x8"" | Volume=0.05 CF | WidthDelta=0"" | WidthOffset=120"""
1341525,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,L 0,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,3.726,135.93,24.167,,,,,,,180,0.956,133.098,23.326,6.498,138.761,24.167,3.727,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341572,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,13.393,135.93,24.167,,,,,,,180,10.622,133.098,23.326,16.164,138.761,24.167,13.393,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341596,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,23.06,135.93,24.167,,,,,,,180,20.289,133.098,23.326,25.831,138.761,24.167,23.06,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341598,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,32.726,135.93,24.167,,,,,,,180,29.956,133.098,23.326,35.498,138.761,24.167,32.727,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341600,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,42.393,135.93,24.167,,,,,,,180,39.622,133.098,23.326,45.164,138.761,24.167,42.393,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341602,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,52.06,135.93,24.167,,,,,,,180,49.289,133.098,23.326,54.831,138.761,24.167,52.06,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341604,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,61.726,135.93,24.167,,,,,,,180,58.956,133.098,23.326,64.498,138.761,24.167,61.727,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341606,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,71.393,135.93,24.167,,,,,,,180,68.622,133.098,23.326,74.164,138.761,24.167,71.393,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341608,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,81.06,135.93,24.167,,,,,,,180,78.289,133.098,23.326,83.831,138.761,24.167,81.06,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341610,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,90.726,135.93,24.167,,,,,,,180,87.956,133.098,23.326,93.498,138.761,24.167,90.727,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341612,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,100.393,135.93,24.167,,,,,,,180,97.622,133.098,23.326,103.164,138.761,24.167,100.393,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341614,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,110.06,135.93,24.167,,,,,,,180,107.289,133.098,23.326,112.831,138.761,24.167,110.06,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341616,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,119.726,135.93,24.167,,,,,,,180,116.956,133.098,23.326,122.498,138.761,24.167,119.727,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341618,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,129.393,135.93,24.167,,,,,,,180,126.622,133.098,23.326,132.164,138.761,24.167,129.393,135.93,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341629,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,2.726,156.43,24.167,,,,,,,180,-0.044,153.598,23.326,5.498,159.261,24.167,2.727,156.43,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341640,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,2.726,168.43,24.167,,,,,,,180,-0.044,165.598,23.326,5.498,171.261,24.167,2.727,168.43,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341658,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,9.265,182.149,24.167,,,,,,,180,6.495,179.317,23.326,12.037,184.979,24.167,9.266,182.148,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341666,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,13.896,158.363,24.167,,,,,,,180,11.125,155.531,23.326,16.667,161.194,24.167,13.896,158.363,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341725,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,L 0,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,59.632,166.674,24.167,,,,,,,180,56.861,163.842,23.326,62.403,169.504,24.167,59.632,166.673,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341765,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,74.132,166.674,24.167,,,,,,,180,71.361,163.842,23.326,76.903,169.504,24.167,74.132,166.673,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341786,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,88.632,166.674,24.167,,,,,,,180,85.861,163.842,23.326,91.403,169.504,24.167,88.632,166.673,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341788,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,103.132,166.674,24.167,,,,,,,180,100.361,163.842,23.326,105.903,169.504,24.167,103.132,166.673,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341790,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,117.632,166.674,24.167,,,,,,,180,114.861,163.842,23.326,120.403,169.504,24.167,117.632,166.673,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341805,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,129.786,188.343,24.167,,,,,,,180,127.015,185.511,23.326,132.557,191.174,24.167,129.786,188.342,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
