ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1341835,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,66.548,192.159,24,,,,,,,180,63.777,189.328,23.16,69.319,194.99,24,66.548,192.159,23.58,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1341931,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',L 1,,Mechanical Return Air 1,Return Air,,,"30""x6""",,"0' - 8""",,"2' - 0""",,0.16 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,30,6,Point,70.001,183.958,23.542,,,,,,,90,68.645,182.958,23.186,71.358,184.882,23.899,70.001,183.92,23.542,,"Core Length=2' - 6 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=2' - 7 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=2' - 5 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=2' - 6"" | Opening Width=0' - 6"" | Outer Frame Length=2' - 8 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=30""x6"" | Size Index=22 | Volume=0.16 CF | Width=0' - 8"""
1343222,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 1,Return Air,,,"30""x6""",,"30""","6""","0' - 5""",3 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,6,Curve,70.001,184.166,23.542,70.001,183.958,23.542,70.001,184.374,23.542,,68.751,183.958,23.292,71.251,184.374,23.792,70.001,184.166,23.542,,"Additional Flow=0 m³/h | Area=3 SF | Flow=0 m³/h | Free Size=30""x6"" | Height=6"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=0' - 5"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 3 1/2"" | Lower End Top of Insulation Elevation=8' - 9 1/2"" | Overall Size=30""x6"" | Pressure Drop=0.00 in-wg | Size=30""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 3 1/2"" | Upper End Top of Insulation Elevation=8' - 9 1/2"" | Velocity Pressure=0.00 in-wg | Width=30"""
1343248,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 1,Return Air,,,"30""x6""",,"0' - 8""",,"2' - 0""",,0.16 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,30,6,Point,70.001,184.374,23.542,,,,,,,90,68.645,183.451,23.186,71.358,185.374,23.899,70.001,184.413,23.542,,"Core Length=2' - 6 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=2' - 7 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=2' - 5 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=2' - 6"" | Opening Width=0' - 6"" | Outer Frame Length=2' - 8 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=30""x6"" | Size Index=22 | Volume=0.16 CF | Width=0' - 8"""
1343673,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,3.668,202.944,24.167,,,,,,,180,0.897,200.112,23.326,6.439,205.775,24.167,3.668,202.943,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1343697,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,13.334,202.944,24.167,,,,,,,180,10.563,200.112,23.326,16.105,205.775,24.167,13.334,202.943,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1343723,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,23.001,202.944,24.167,,,,,,,180,20.23,200.112,23.326,25.772,205.775,24.167,23.001,202.943,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1343725,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,32.668,202.944,24.167,,,,,,,180,29.897,200.112,23.326,35.439,205.775,24.167,32.668,202.943,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1343727,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,42.334,202.944,24.167,,,,,,,180,39.563,200.112,23.326,45.105,205.775,24.167,42.334,202.943,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1343729,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,52.001,202.944,24.167,,,,,,,180,49.23,200.112,23.326,54.772,205.775,24.167,52.001,202.943,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1343731,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,61.668,202.944,24.167,,,,,,,180,58.897,200.112,23.326,64.439,205.775,24.167,61.668,202.943,23.747,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1349479,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""-8""x8""",,"8""","8""","8""x8""-8""x8""",,0.37 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,4.022,,,8,8,Point,79.825,185.132,24.496,,,,,,,240,79.492,184.799,24.163,80.242,185.465,24.913,79.867,185.132,24.538,,"Duct Height=8"" | Duct Length 1=5"" | Duct Width=8"" | Free Size=8""x8""-8""x8"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=8""x8""-8""x8"" | Pressure Drop=0.01 in-wg | Size=8""x8""-8""x8"" | Volume=0.37 CF"
1349507,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","0' - 8 1/2""",1 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,4.5,4.5,Curve,123.953,185.132,25.121,123.953,185.132,24.767,123.953,185.132,25.476,,123.766,184.944,24.767,124.141,185.319,25.476,123.953,185.132,25.121,,"Additional Flow=0 m³/h | Area=1 SF | Flow=0 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=0' - 8 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 9 7/32"" | Lower End Top of Insulation Elevation=9' - 9 7/32"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 5 23/32"" | Upper End Top of Insulation Elevation=10' - 5 23/32"" | Velocity Pressure=0.00 in-wg | Width=5"""
1349517,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""-5""x5""",,"5""","5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""",,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,4.5,4.5,Point,123.953,185.132,24.496,,,,,,,90,123.682,184.944,24.309,124.141,185.319,24.767,123.912,185.132,24.538,,"Duct Height=5"" | Duct Length 1=3"" | Duct Width=5"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-5""x5"" | Volume=0.08 CF"
1349543,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""",,"5""","5""","5' - 1 1/4""",8 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,4.5,4.5,Curve,126.776,185.132,25.746,129.327,185.132,25.746,124.224,185.132,25.746,,124.224,184.944,25.559,129.327,185.319,25.934,126.776,185.132,25.746,,"Additional Flow=0 m³/h | Area=8 SF | Flow=0 m³/h | Free Size=4 1/2""x4 1/2"" | Height=5"" | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=5' - 1 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 6 23/32"" | Lower End Top of Insulation Elevation=10' - 11 7/32"" | Overall Size=4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 6 23/32"" | Upper End Top of Insulation Elevation=10' - 11 7/32"" | Velocity Pressure=0.00 in-wg | Width=5"""
1349553,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""-5""x5""",,"5""","5""","4 1/2""x4 1/2""-4 1/2""x4 1/2""",,0.08 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,4.5,4.5,Point,123.953,185.132,25.746,,,,,,,240,123.766,184.944,25.476,124.224,185.319,25.934,123.995,185.132,25.705,,"Duct Height=5"" | Duct Length 1=3"" | Duct Width=5"" | Free Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=4 1/2""x4 1/2""-4 1/2""x4 1/2"" | Pressure Drop=0.00 in-wg | Size=5""x5""-5""x5"" | Volume=0.08 CF"
1349575,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø","7""",,,"3' - 1 7/32""",,,,,,"0""","0""",165 m³/h,165 m³/h,0.00 in-wg,,,,,,,,2,3.237,,7,,,Curve,99.098,187.105,24.382,99.098,185.7,24.496,99.098,188.511,24.267,,98.806,185.7,24.205,99.39,188.803,25.047,99.098,187.251,24.626,,"Additional Flow=0 m³/h | Diameter=7"" | Flow=165 m³/h | Free Size=7""ø | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=3' - 1 7/32"" | Lining Thickness=0"" | Overall Size=7""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1349578,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"7""ø-6""x6""","7""","6""","6""","7""ø-6""x6""",0 SF,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,3.237,,7,6,6,Point,99.098,188.511,24.167,,,,,,,120,98.806,188.219,24.167,99.39,188.803,24.267,99.098,188.511,24.217,,"Area=0 SF | Duct Diameter=7"" | Duct Height=6"" | Duct Radius=4"" | Duct Width=6"" | Free Size=7""ø-6""x6"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=3"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.020833 | OffsetWidth=3"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.020833 | Overall Size=7""ø-6""x6"" | Pressure Drop=0.00 in-wg | Size=7""ø-6""x6"" | Volume=0.03 CF"
1349814,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-7""x7""",,"7""","7""","7""x7""-7""x7""",,0.26 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,4.022,,,7,7,Point,79.825,185.025,12.5,,,,,,,240,79.533,184.733,12.208,80.2,185.316,12.875,79.867,185.025,12.542,,"Duct Height=7"" | Duct Length 1=5"" | Duct Width=7"" | Free Size=7""x7""-7""x7"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7"" | Pressure Drop=0.01 in-wg | Size=7""x7""-7""x7"" | Volume=0.26 CF"
1349847,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Point,114.045,185.025,12.5,,,,,,,0,113.837,184.9,12.375,114.17,185.233,12.625,114.003,185.066,12.5,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1350011,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-7""x7""",,"7""","7""","7""x7""-7""x7""",,0.26 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,4.022,,,7,7,Point,80.032,185.025,-2.39,,,,,,,240,79.74,184.734,-2.682,80.407,185.317,-2.015,80.073,185.025,-2.348,,"Duct Height=7"" | Duct Length 1=5"" | Duct Width=7"" | Free Size=7""x7""-7""x7"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7"" | Pressure Drop=0.01 in-wg | Size=7""x7""-7""x7"" | Volume=0.26 CF"
1350048,Duct Fittings,Rectangular Elbow - Mitered,Standard,L -1,,Mechanical Supply Air 4,Supply Air,,,"3""x3""-3""x3""",,"3""","3""","3""x3""-3""x3""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,0.392,,,3,3,Point,114.088,185.025,-2.39,,,,,,,0,113.88,184.9,-2.515,114.213,185.234,-2.265,114.047,185.067,-2.39,,"Duct Height=3"" | Duct Length 1=3"" | Duct Width=3"" | Free Size=3""x3""-3""x3"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=3""x3""-3""x3"" | Pressure Drop=0.00 in-wg | Size=3""x3""-3""x3"" | Volume=0.03 CF"
1350359,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""ø","9""",,,"1' - 10 3/32""",,,,,,"0""","0""",670 m³/h,670 m³/h,0.00 in-wg,,,,,,,,2,13.145,,9,,,Curve,81.188,220.15,22.123,81.188,219.261,22.342,81.188,221.039,21.904,,80.813,219.261,21.529,81.563,221.039,22.717,81.188,220.15,22.123,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=670 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=1' - 10 3/32"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.05 in-wg"
1350362,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""ø","9""","9""","10""","9""x10""-9""ø",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,9,9,10,Point,81.188,219.161,22.342,,,,,,,90,80.813,219.161,21.925,81.563,219.261,22.758,81.188,219.211,22.342,,"Area=0 SF | Duct Diameter=9"" | Duct Height=10"" | Duct Radius=5"" | Duct Width=9"" | Free Size=9""x10""-9""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=4 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.03125 | Overall Size=9""x10""-9""ø | Pressure Drop=0.00 in-wg | Size=9""x10""-9""ø | Volume=0.06 CF"
1350363,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø-9""ø",,,,"12""ø-9""ø",1 SF,0.18 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,13.145,,12,,,Point,81.188,221.341,21.904,,,,,,,270,80.688,221.039,21.409,81.688,221.341,22.399,81.188,221.19,21.904,,"Area=1 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=6"" | Duct Radius 2=5"" | Free Size=12""ø-9""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthTemp=0.041667 | Overall Size=12""ø-9""ø | Pressure Drop=0.02 in-wg | Size=12""ø-9""ø | Volume=0.18 CF | WidthOffsetfromBase=120"""
1350365,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""ø","9""",,,"2' - 3 1/16""",,,,,,"0""","0""",670 m³/h,670 m³/h,0.00 in-wg,,,,,,,,2,13.145,,9,,,Curve,98.132,219.937,22.123,98.132,218.835,22.342,98.132,221.039,21.904,,97.757,218.835,21.529,98.507,221.039,22.717,98.132,219.937,22.123,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=670 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 3 1/16"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.05 in-wg"
1350368,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""ø","9""","9""","10""","9""x10""-9""ø",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,9,9,10,Point,98.132,218.734,22.342,,,,,,,90,97.757,218.734,21.925,98.507,218.835,22.758,98.132,218.784,22.342,,"Area=0 SF | Duct Diameter=9"" | Duct Height=10"" | Duct Radius=5"" | Duct Width=9"" | Free Size=9""x10""-9""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=4 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.03125 | Overall Size=9""x10""-9""ø | Pressure Drop=0.00 in-wg | Size=9""x10""-9""ø | Volume=0.06 CF"
1350369,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø-9""ø",,,,"12""ø-9""ø",1 SF,0.18 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,13.145,,12,,,Point,98.132,221.341,21.904,,,,,,,270,97.632,221.039,21.409,98.632,221.341,22.399,98.132,221.19,21.904,,"Area=1 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=6"" | Duct Radius 2=5"" | Free Size=12""ø-9""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthTemp=0.041667 | Overall Size=12""ø-9""ø | Pressure Drop=0.02 in-wg | Size=12""ø-9""ø | Volume=0.18 CF | WidthOffsetfromBase=120"""
1350371,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""ø","9""",,,"2' - 8 19/32""",,,,,,"0""","0""",670 m³/h,670 m³/h,0.00 in-wg,,,,,,,,2,13.145,,9,,,Curve,115.242,219.703,22.123,115.242,218.366,22.342,115.242,221.039,21.904,,114.867,218.366,21.529,115.617,221.039,22.717,115.242,219.703,22.123,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=670 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 8 19/32"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.05 in-wg"
1350374,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""ø","9""","9""","10""","9""x10""-9""ø",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,9,9,10,Point,115.242,218.266,22.342,,,,,,,90,114.867,218.266,21.925,115.617,218.366,22.758,115.242,218.316,22.342,,"Area=0 SF | Duct Diameter=9"" | Duct Height=10"" | Duct Radius=5"" | Duct Width=9"" | Free Size=9""x10""-9""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=4 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.03125 | Overall Size=9""x10""-9""ø | Pressure Drop=0.00 in-wg | Size=9""x10""-9""ø | Volume=0.06 CF"
1350375,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø-9""ø",,,,"12""ø-9""ø",1 SF,0.18 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,13.145,,12,,,Point,115.242,221.341,21.904,,,,,,,270,114.742,221.039,21.409,115.742,221.341,22.399,115.242,221.19,21.904,,"Area=1 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=6"" | Duct Radius 2=5"" | Free Size=12""ø-9""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthTemp=0.041667 | Overall Size=12""ø-9""ø | Pressure Drop=0.02 in-wg | Size=12""ø-9""ø | Volume=0.18 CF | WidthOffsetfromBase=120"""
1350396,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""ø","9""",,,"1' - 10 13/16""",,,,,,"0""","0""",660 m³/h,660 m³/h,0.00 in-wg,,,,,,,,2,12.949,,9,,,Curve,80.475,243.927,22.123,80.475,243.007,22.342,80.475,244.847,21.904,,80.1,243.007,21.529,80.85,244.847,22.717,80.475,243.927,22.123,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=660 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=1' - 10 13/16"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.05 in-wg"
1350399,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""ø","9""","9""","10""","9""x10""-9""ø",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.949,,9,9,10,Point,80.475,242.907,22.342,,,,,,,90,80.1,242.907,21.925,80.85,243.007,22.758,80.475,242.957,22.342,,"Area=0 SF | Duct Diameter=9"" | Duct Height=10"" | Duct Radius=5"" | Duct Width=9"" | Free Size=9""x10""-9""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=4 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.03125 | Overall Size=9""x10""-9""ø | Pressure Drop=0.00 in-wg | Size=9""x10""-9""ø | Volume=0.06 CF"
1350400,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø-9""ø",,,,"12""ø-9""ø",1 SF,0.18 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,12.949,,12,,,Point,80.475,245.148,21.904,,,,,,,270,79.975,244.847,21.409,80.975,245.148,22.399,80.475,244.998,21.904,,"Area=1 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=6"" | Duct Radius 2=5"" | Free Size=12""ø-9""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthTemp=0.041667 | Overall Size=12""ø-9""ø | Pressure Drop=0.02 in-wg | Size=12""ø-9""ø | Volume=0.18 CF | WidthOffsetfromBase=120"""
1350402,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""ø","9""",,,"2' - 3 25/32""",,,,,,"0""","0""",660 m³/h,660 m³/h,0.00 in-wg,,,,,,,,2,12.949,,9,,,Curve,98.132,243.714,22.123,98.132,242.581,22.342,98.132,244.847,21.904,,97.757,242.581,21.529,98.507,244.847,22.717,98.132,243.714,22.123,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=660 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 3 25/32"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.05 in-wg"
1350405,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""ø","9""","9""","10""","9""x10""-9""ø",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.949,,9,9,10,Point,98.132,242.48,22.342,,,,,,,90,97.757,242.48,21.925,98.507,242.581,22.758,98.132,242.53,22.342,,"Area=0 SF | Duct Diameter=9"" | Duct Height=10"" | Duct Radius=5"" | Duct Width=9"" | Free Size=9""x10""-9""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=4 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.03125 | Overall Size=9""x10""-9""ø | Pressure Drop=0.00 in-wg | Size=9""x10""-9""ø | Volume=0.06 CF"
1350406,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø-9""ø",,,,"12""ø-9""ø",1 SF,0.18 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,12.949,,12,,,Point,98.132,245.148,21.904,,,,,,,270,97.632,244.847,21.409,98.632,245.148,22.399,98.132,244.998,21.904,,"Area=1 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=6"" | Duct Radius 2=5"" | Free Size=12""ø-9""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthTemp=0.041667 | Overall Size=12""ø-9""ø | Pressure Drop=0.02 in-wg | Size=12""ø-9""ø | Volume=0.18 CF | WidthOffsetfromBase=120"""
1350408,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""ø","9""",,,"2' - 9 5/16""",,,,,,"0""","0""",660 m³/h,660 m³/h,0.00 in-wg,,,,,,,,2,12.949,,9,,,Curve,115.242,243.479,22.123,115.242,242.112,22.342,115.242,244.847,21.904,,114.867,242.112,21.529,115.617,244.847,22.717,115.242,243.479,22.123,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=660 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 9 5/16"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.05 in-wg"
1350411,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""ø","9""","9""","10""","9""x10""-9""ø",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,12.949,,9,9,10,Point,115.242,242.012,22.342,,,,,,,90,114.867,242.012,21.925,115.617,242.112,22.758,115.242,242.062,22.342,,"Area=0 SF | Duct Diameter=9"" | Duct Height=10"" | Duct Radius=5"" | Duct Width=9"" | Free Size=9""x10""-9""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=4 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.03125 | Overall Size=9""x10""-9""ø | Pressure Drop=0.00 in-wg | Size=9""x10""-9""ø | Volume=0.06 CF"
1350412,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø-9""ø",,,,"12""ø-9""ø",1 SF,0.18 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,12.949,,12,,,Point,115.242,245.148,21.904,,,,,,,270,114.742,244.847,21.409,115.742,245.148,22.399,115.242,244.998,21.904,,"Area=1 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=6"" | Duct Radius 2=5"" | Free Size=12""ø-9""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthTemp=0.041667 | Overall Size=12""ø-9""ø | Pressure Drop=0.02 in-wg | Size=12""ø-9""ø | Volume=0.18 CF | WidthOffsetfromBase=120"""
1350538,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""",,"30""","24""","0' - 0 1/2""",0 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,24,Curve,68.548,201.555,22.322,68.548,201.534,22.322,68.548,201.575,22.322,,67.298,201.534,21.322,69.798,201.575,23.322,68.548,201.555,22.322,,"Additional Flow=0 m³/h | Area=0 SF | Flow=3200 m³/h | Free Size=30""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=0' - 0 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 3 7/8"" | Lower End Top of Insulation Elevation=8' - 3 7/8"" | Overall Size=30""x24"" | Pressure Drop=0.00 in-wg | Size=30""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 3 7/8"" | Upper End Top of Insulation Elevation=8' - 3 7/8"" | Velocity Pressure=0.01 in-wg | Width=30"""
1350592,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"24""x30""-24""x30""",,"24""","30""","24""x30""-24""x30""",,10.83 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,62.782,,,24,30,Point,68.548,200.45,22.322,,,,,,,270,67.298,199.45,21.322,69.798,201.534,23.406,68.548,200.492,22.364,,"Duct Height=30"" | Duct Length 1=13"" | Duct Width=24"" | Free Size=24""x30""-24""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x30""-24""x30"" | Pressure Drop=0.01 in-wg | Size=24""x30""-24""x30"" | Volume=10.83 CF"
1351648,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"13""x13""-9""x10""",,,,"13""x13""-9""x10""",1 SF,0.36 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,,13,13,Point,99.326,214.48,22.342,,,,,,,180,98.923,213.939,21.8,99.326,215.022,22.883,99.124,214.48,22.342,,"Area=1 SF | Computed Length=5"" | Duct Height 1=10"" | Duct Height 2=13"" | Duct Length=5"" | Duct Width 1=9"" | Duct Width 2=13"" | Free Size=13""x13""-9""x10"" | Half Height 1=5"" | Half Height 2=7"" | Half Width 1=5"" | Half Width 2=7"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=5"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetWidth=4 1/2"" | Overall Size=13""x13""-9""x10"" | Pressure Drop=0.00 in-wg | Size=13""x13""-9""x10"" | Volume=0.36 CF | WidthDelta=4"" | WidthOffset=120"""
1351839,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""",,"32""","24""","3' - 4 9/32""",31 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Curve,71.259,198.578,25.342,71.259,196.9,25.342,71.259,200.257,25.342,,69.925,196.9,24.342,72.592,200.257,26.342,71.259,198.578,25.342,,"Additional Flow=0 m³/h | Area=31 SF | Flow=6000 m³/h | Free Size=32""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=3' - 4 9/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 4 3/32"" | Lower End Top of Insulation Elevation=11' - 4 3/32"" | Overall Size=32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 4 3/32"" | Upper End Top of Insulation Elevation=11' - 4 3/32"" | Velocity Pressure=0.03 in-wg | Width=32"""
1351844,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""",,"32""","24""","0' - 1 1/2""",1 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Curve,71.259,201.34,24.196,71.259,201.34,24.258,71.259,201.34,24.133,,69.925,200.34,24.133,72.592,202.34,24.258,71.259,201.34,24.196,,"Additional Flow=0 m³/h | Area=1 SF | Flow=6000 m³/h | Free Size=32""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=0' - 1 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 1 19/32"" | Lower End Top of Insulation Elevation=9' - 1 19/32"" | Overall Size=32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 3/32"" | Upper End Top of Insulation Elevation=9' - 3 3/32"" | Velocity Pressure=0.03 in-wg | Width=32"""
1352005,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"24""x32""-24""x32""",,"24""","32""","24""x32""-24""x32""",,11.56 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,117.716,,,24,32,Point,71.259,201.34,25.342,,,,,,,120,69.925,200.257,24.258,72.592,202.34,26.342,71.259,201.298,25.3,,"Duct Height=32"" | Duct Length 1=13"" | Duct Width=24"" | Free Size=24""x32""-24""x32"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x32""-24""x32"" | Pressure Drop=0.03 in-wg | Size=24""x32""-24""x32"" | Volume=11.56 CF"
1352091,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""",,"32""","24""","1' - 4 27/32""",13 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Curve,74.182,201.34,22.717,73.48,201.34,22.717,74.884,201.34,22.717,,73.48,200.007,21.717,74.884,202.673,23.717,74.182,201.34,22.717,,"Additional Flow=0 m³/h | Area=13 SF | Flow=6000 m³/h | Free Size=32""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=1' - 4 27/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 8 19/32"" | Lower End Top of Insulation Elevation=8' - 8 19/32"" | Overall Size=32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 8 19/32"" | Upper End Top of Insulation Elevation=8' - 8 19/32"" | Velocity Pressure=0.03 in-wg | Width=32"""
1352222,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"22""x24""-22""x24""-16""x24""",,,"24""","22""x24""-22""x24""-16""x24""",,5.72 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,117.716,,,22,24,Point,76.301,214.48,22.342,,,,,,,90,75.384,213.73,21.342,77.301,215.23,23.342,76.342,214.48,22.342,,"Duct Height=24"" | Duct Length 1=9"" | Duct Length 3=12"" | Duct Width 1=22"" | Duct Width 3=16"" | Free Size=22""x24""-22""x24""-16""x24"" | Insulation Thickness=0"" | Length1a=8"" | Length3a=11"" | Lining Thickness=0"" | Overall Size=22""x24""-22""x24""-16""x24"" | Size=22""x24""-22""x24""-16""x24"" | Volume=5.72 CF"
1352228,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"16""x16""-13""x13""",,,,"16""x16""-13""x13""",1 SF,0.44 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,26.29,,,16,16,Point,82.371,214.48,22.342,,,,,,,180,82.069,213.814,21.675,82.371,215.147,23.008,82.22,214.48,22.342,,"Area=1 SF | Computed Length=4"" | Duct Height 1=13"" | Duct Height 2=16"" | Duct Length=4"" | Duct Width 1=13"" | Duct Width 2=16"" | Free Size=16""x16""-13""x13"" | Half Height 1=7"" | Half Height 2=8"" | Half Width 1=7"" | Half Width 2=8"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=4"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetWidth=6 1/2"" | Overall Size=16""x16""-13""x13"" | Pressure Drop=0.00 in-wg | Size=16""x16""-13""x13"" | Volume=0.44 CF | WidthDelta=3"" | WidthOffset=120"""
1352229,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"16""x24""-16""x16""",,,,"16""x24""-16""x16""",3 SF,1.79 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,39.435,,,16,24,Point,78.105,214.48,22.342,,,,,,,180,77.301,213.814,21.342,78.105,215.147,23.342,77.703,214.48,22.342,,"Area=3 SF | Computed Length=10"" | Duct Height 1=16"" | Duct Height 2=24"" | Duct Length=10"" | Duct Width 1=16"" | Duct Width 2=16"" | Free Size=16""x24""-16""x16"" | Half Height 1=8"" | Half Height 2=12"" | Half Width 1=8"" | Half Width 2=8"" | HeightDelta=8"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=10"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=8"" | OffsetWidth=8"" | Overall Size=16""x24""-16""x16"" | Pressure Drop=0.00 in-wg | Size=16""x24""-16""x16"" | Volume=1.79 CF | WidthDelta=0"" | WidthOffset=120"""
1352343,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""-32""x24""",,"32""","24""","32""x24""-32""x24""",,15.11 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,117.716,,,32,24,Point,71.259,201.34,22.717,,,,,,,240,69.925,200.34,21.383,72.675,202.34,24.133,71.3,201.34,22.758,,"Duct Height=24"" | Duct Length 1=17"" | Duct Width=32"" | Free Size=32""x24""-32""x24"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=32""x24""-32""x24"" | Pressure Drop=0.03 in-wg | Size=32""x24""-32""x24"" | Volume=15.11 CF"
1352344,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"24""x32""-32""x24""",,,,"24""x32""-32""x24""",6 SF,4.35 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,117.716,,,32,32,Point,72.675,201.34,22.717,,,,,,,0,72.675,200.007,21.383,73.48,202.673,24.05,73.078,201.34,22.717,,"Area=6 SF | Computed Length=10"" | Duct Height 1=32"" | Duct Height 2=24"" | Duct Length=10"" | Duct Width 1=24"" | Duct Width 2=32"" | Free Size=24""x32""-32""x24"" | Half Height 1=16"" | Half Height 2=12"" | Half Width 1=12"" | Half Width 2=16"" | HeightDelta=8"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=10"" | Length 2=10"" | Lining Thickness=0"" | OffsetHeight=16"" | OffsetWidth=12"" | Overall Size=24""x32""-32""x24"" | Pressure Drop=0.00 in-wg | Size=24""x32""-32""x24"" | Volume=4.35 CF | WidthDelta=8"" | WidthOffset=120"""
1352416,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""",,"32""","24""","9' - 9 29/32""",92 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Curve,76.301,207.752,22.322,76.301,202.84,22.322,76.301,212.665,22.322,,74.967,202.84,21.322,77.634,212.665,23.322,76.301,207.752,22.322,,"Additional Flow=0 m³/h | Area=92 SF | Flow=6000 m³/h | Free Size=32""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=9' - 9 29/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 3 7/8"" | Lower End Top of Insulation Elevation=8' - 3 7/8"" | Overall Size=32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 3 7/8"" | Upper End Top of Insulation Elevation=8' - 3 7/8"" | Velocity Pressure=0.03 in-wg | Width=32"""
1352460,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"22""x24""",,"22""","24""","0' - 0 23/32""",0 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,22,24,Curve,76.301,213.701,22.342,76.301,213.73,22.342,76.301,213.671,22.342,,75.384,213.671,21.342,77.217,213.73,23.342,76.301,213.701,22.342,,"Additional Flow=0 m³/h | Area=0 SF | Flow=6000 m³/h | Free Size=22""x24"" | Height=24"" | Hydraulic Diameter=23"" | Insulation Thickness=0"" | Length=0' - 0 23/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 4 3/32"" | Lower End Top of Insulation Elevation=8' - 4 3/32"" | Overall Size=22""x24"" | Pressure Drop=0.00 in-wg | Size=22""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 4 3/32"" | Upper End Top of Insulation Elevation=8' - 4 3/32"" | Velocity Pressure=0.06 in-wg | Width=22"""
1352464,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""-32""x24""",,"32""","24""","32""x24""-32""x24""",,15.11 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,117.716,,,32,24,Point,76.301,201.34,22.717,,,,,,,0,74.884,200.007,21.717,77.634,202.757,23.717,76.259,201.382,22.717,,"Duct Height=24"" | Duct Length 1=17"" | Duct Width=32"" | Free Size=32""x24""-32""x24"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=32""x24""-32""x24"" | Pressure Drop=0.03 in-wg | Size=32""x24""-32""x24"" | Volume=15.11 CF"
1352465,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""-32""x24""",,,,"32""x24""-32""x24""",4 SF,0.44 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Point,76.301,202.757,22.717,,,,,,,90,74.967,202.757,21.322,77.634,202.84,23.717,76.301,202.798,22.519,,"Area=4 SF | Computed Length=1"" | Duct Height 1=24"" | Duct Height 2=24"" | Duct Length=1"" | Duct Width 1=32"" | Duct Width 2=32"" | Free Size=32""x24""-32""x24"" | Half Height 1=12"" | Half Height 2=12"" | Half Width 1=16"" | Half Width 2=16"" | HeightDelta=0"" | HeightOffset=115"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=7 17/64"" | OffsetWidth=16"" | Overall Size=32""x24""-32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24""-32""x24"" | Volume=0.44 CF | WidthDelta=0"" | WidthOffset=120"""
1352466,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""-22""x24""",,,,"32""x24""-22""x24""",6 SF,4.53 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Point,76.301,212.665,22.322,,,,,,,90,74.967,212.665,21.322,77.634,213.671,23.342,76.301,213.168,22.332,,"Area=6 SF | Computed Length=12"" | Duct Height 1=24"" | Duct Height 2=24"" | Duct Length=12"" | Duct Width 1=32"" | Duct Width 2=22"" | Free Size=32""x24""-22""x24"" | Half Height 1=12"" | Half Height 2=12"" | Half Width 1=16"" | Half Width 2=11"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=12"" | Lining Thickness=0"" | OffsetHeight=12 15/64"" | OffsetWidth=16"" | Overall Size=32""x24""-22""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24""-22""x24"" | Volume=4.53 CF | WidthDelta=10"" | WidthOffset=120"""
1352549,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"16""x16""-16""x16""-9""x16""",,,"16""","16""x16""-16""x16""-9""x16""",,1.71 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,39.435,,,16,16,Point,81.475,214.48,22.342,,,,,,,0,81.017,213.73,21.675,81.934,215.147,23.008,81.475,214.439,22.342,,"Duct Height=16"" | Duct Length 1=6"" | Duct Length 3=9"" | Duct Width 1=16"" | Duct Width 3=9"" | Free Size=16""x16""-16""x16""-9""x16"" | Insulation Thickness=0"" | Length1a=5"" | Length3a=8"" | Lining Thickness=0"" | Overall Size=16""x16""-16""x16""-9""x16"" | Size=16""x16""-16""x16""-9""x16"" | Volume=1.71 CF"
1352550,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"16""x16""",,"16""","16""","0' - 1 5/8""",1 SF,,,,,"0""","0""",1340 m³/h,1340 m³/h,0.00 in-wg,,,,,,,,2,26.29,,,16,16,Curve,82.002,214.48,22.342,82.069,214.48,22.342,81.934,214.48,22.342,,81.934,213.814,21.675,82.069,215.147,23.008,82.002,214.48,22.342,,"Additional Flow=0 m³/h | Area=1 SF | Flow=1340 m³/h | Free Size=16""x16"" | Height=16"" | Hydraulic Diameter=16"" | Insulation Thickness=0"" | Length=0' - 1 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 8 3/32"" | Lower End Top of Insulation Elevation=8' - 0 3/32"" | Overall Size=16""x16"" | Pressure Drop=0.00 in-wg | Size=16""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 8 3/32"" | Upper End Top of Insulation Elevation=8' - 0 3/32"" | Velocity Pressure=0.01 in-wg | Width=16"""
1352636,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x16""-9""x10""",,,,"9""x16""-9""x10""",1 SF,0.49 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,,9,16,Point,81.475,213.73,22.342,,,,,,,270,81.1,213.127,21.675,81.85,213.73,23.008,81.475,213.429,22.342,,"Area=1 SF | Computed Length=7"" | Duct Height 1=16"" | Duct Height 2=10"" | Duct Length=7"" | Duct Width 1=9"" | Duct Width 2=9"" | Free Size=9""x16""-9""x10"" | Half Height 1=8"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=6"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=7"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=8"" | OffsetWidth=4 1/2"" | Overall Size=9""x16""-9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x16""-9""x10"" | Volume=0.49 CF | WidthDelta=0"" | WidthOffset=120"""
1352756,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""ø","9""",,,"4' - 1 13/16""",,,,,,"0""","0""",670 m³/h,670 m³/h,0.01 in-wg,,,,,,,,2,13.145,,9,,,Curve,81.475,210.964,22.123,81.475,213.026,22.342,81.475,208.902,21.904,,81.1,208.902,21.529,81.85,213.026,22.717,81.475,210.964,22.123,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=670 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=4' - 1 13/16"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.01 in-wg | Size Lock=False | Velocity Pressure=0.05 in-wg"
1352759,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""ø","9""","9""","10""","9""x10""-9""ø",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,9,9,10,Point,81.475,213.127,22.342,,,,,,,270,81.1,213.026,21.925,81.85,213.127,22.758,81.475,213.076,22.342,,"Area=0 SF | Duct Diameter=9"" | Duct Height=10"" | Duct Radius=5"" | Duct Width=9"" | Free Size=9""x10""-9""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=4 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.03125 | Overall Size=9""x10""-9""ø | Pressure Drop=0.00 in-wg | Size=9""x10""-9""ø | Volume=0.06 CF"
1352760,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø-9""ø",,,,"12""ø-9""ø",1 SF,0.18 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,13.145,,12,,,Point,81.475,208.6,21.904,,,,,,,90,80.975,208.6,21.409,81.975,208.902,22.399,81.475,208.751,21.904,,"Area=1 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=6"" | Duct Radius 2=5"" | Free Size=12""ø-9""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthTemp=0.041667 | Overall Size=12""ø-9""ø | Pressure Drop=0.02 in-wg | Size=12""ø-9""ø | Volume=0.18 CF | WidthOffsetfromBase=120"""
1352763,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""",,"9""","10""","2' - 0 1/2""",6 SF,,,,,"0""","0""",670 m³/h,670 m³/h,0.00 in-wg,,,,,,,,2,13.145,,,9,10,Curve,115.242,213.001,22.342,115.242,214.022,22.342,115.242,211.98,22.342,,114.867,211.98,21.925,115.617,214.022,22.758,115.242,213.001,22.342,,"Additional Flow=0 m³/h | Area=6 SF | Flow=670 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=2' - 0 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 11 3/32"" | Lower End Top of Insulation Elevation=7' - 9 3/32"" | Overall Size=9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 11 3/32"" | Upper End Top of Insulation Elevation=7' - 9 3/32"" | Velocity Pressure=0.02 in-wg | Width=9"""
1352770,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""x10""",,"9""","10""","9""x10""-9""x10""",,0.57 CF,,,,"0""","0""",,,0.03 in-wg,,,,,,,,2,13.145,,,9,10,Point,115.242,214.48,22.342,,,,,,,90,114.783,214.022,21.925,115.617,214.855,22.758,115.2,214.439,22.342,,"Duct Height=10"" | Duct Length 1=6"" | Duct Width=9"" | Free Size=9""x10""-9""x10"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=9""x10""-9""x10"" | Pressure Drop=0.03 in-wg | Size=9""x10""-9""x10"" | Volume=0.57 CF"
1352803,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""",,"9""","10""","1' - 2""",4 SF,,,,,"0""","0""",670 m³/h,670 m³/h,0.00 in-wg,,,,,,,,2,13.145,,,9,10,Curve,98.132,212.97,22.342,98.132,213.554,22.342,98.132,212.387,22.342,,97.757,212.387,21.925,98.507,213.554,22.758,98.132,212.97,22.342,,"Additional Flow=0 m³/h | Area=4 SF | Flow=670 m³/h | Free Size=9""x10"" | Height=10"" | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=1' - 2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 11 3/32"" | Lower End Top of Insulation Elevation=7' - 9 3/32"" | Overall Size=9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x10"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 11 3/32"" | Upper End Top of Insulation Elevation=7' - 9 3/32"" | Velocity Pressure=0.02 in-wg | Width=9"""
1352813,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"13""x13""-13""x13""-9""x13""",,,"13""","13""x13""-13""x13""-9""x13""",,1.14 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,26.29,,,13,13,Point,98.132,214.48,22.342,,,,,,,0,97.673,213.855,21.8,98.59,215.022,22.883,98.132,214.439,22.342,,"Duct Height=13"" | Duct Length 1=6"" | Duct Length 3=8"" | Duct Width 1=13"" | Duct Width 3=9"" | Free Size=13""x13""-13""x13""-9""x13"" | Insulation Thickness=0"" | Length1a=5"" | Length3a=7"" | Lining Thickness=0"" | Overall Size=13""x13""-13""x13""-9""x13"" | Size=13""x13""-13""x13""-9""x13"" | Volume=1.14 CF"
