ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1352814,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"13""x13""",,"13""","13""","15' - 3 5/8""",66 SF,,,,,"0""","0""",1340 m³/h,1340 m³/h,0.01 in-wg,,,,,,,,2,26.29,,,13,13,Curve,90.022,214.48,22.342,82.371,214.48,22.342,97.673,214.48,22.342,,82.371,213.939,21.8,97.673,215.022,22.883,90.022,214.48,22.342,,"Additional Flow=0 m³/h | Area=66 SF | Flow=1340 m³/h | Free Size=13""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=15' - 3 5/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 9 19/32"" | Lower End Top of Insulation Elevation=7' - 10 19/32"" | Overall Size=13""x13"" | Pressure Drop=0.01 in-wg | Size=13""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 9 19/32"" | Upper End Top of Insulation Elevation=7' - 10 19/32"" | Velocity Pressure=0.03 in-wg | Width=13"""
1352953,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x13""-9""x10""",,,,"9""x13""-9""x10""",1 SF,0.22 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,,9,13,Point,98.132,213.855,22.342,,,,,,,270,97.757,213.554,21.8,98.507,213.855,22.883,98.132,213.704,22.342,,"Area=1 SF | Computed Length=4"" | Duct Height 1=13"" | Duct Height 2=10"" | Duct Length=4"" | Duct Width 1=9"" | Duct Width 2=9"" | Free Size=9""x13""-9""x10"" | Half Height 1=7"" | Half Height 2=5"" | Half Width 1=5"" | Half Width 2=5"" | HeightDelta=3"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=4"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetWidth=4 1/2"" | Overall Size=9""x13""-9""x10"" | Pressure Drop=0.00 in-wg | Size=9""x13""-9""x10"" | Volume=0.22 CF | WidthDelta=0"" | WidthOffset=120"""
1352955,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""ø","9""",,,"3' - 5 1/32""",,,,,,"0""","0""",670 m³/h,670 m³/h,0.00 in-wg,,,,,,,,2,13.145,,9,,,Curve,98.132,210.594,22.123,98.132,212.286,22.342,98.132,208.902,21.904,,97.757,208.902,21.529,98.507,212.286,22.717,98.132,210.594,22.123,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=670 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=3' - 5 1/32"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.05 in-wg"
1352958,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""ø","9""","9""","10""","9""x10""-9""ø",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,9,9,10,Point,98.132,212.387,22.342,,,,,,,270,97.757,212.286,21.925,98.507,212.387,22.758,98.132,212.337,22.342,,"Area=0 SF | Duct Diameter=9"" | Duct Height=10"" | Duct Radius=5"" | Duct Width=9"" | Free Size=9""x10""-9""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=4 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.03125 | Overall Size=9""x10""-9""ø | Pressure Drop=0.00 in-wg | Size=9""x10""-9""ø | Volume=0.06 CF"
1352959,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø-9""ø",,,,"12""ø-9""ø",1 SF,0.18 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,13.145,,12,,,Point,98.132,208.6,21.904,,,,,,,90,97.632,208.6,21.409,98.632,208.902,22.399,98.132,208.751,21.904,,"Area=1 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=6"" | Duct Radius 2=5"" | Free Size=12""ø-9""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthTemp=0.041667 | Overall Size=12""ø-9""ø | Pressure Drop=0.02 in-wg | Size=12""ø-9""ø | Volume=0.18 CF | WidthOffsetfromBase=120"""
1352962,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""ø","9""",,,"3' - 0 3/16""",,,,,,"0""","0""",670 m³/h,670 m³/h,0.00 in-wg,,,,,,,,2,13.145,,9,,,Curve,115.242,210.391,22.123,115.242,211.88,22.342,115.242,208.902,21.904,,114.867,208.902,21.529,115.617,211.88,22.717,115.242,210.391,22.123,,"Additional Flow=0 m³/h | Diameter=9"" | Flow=670 m³/h | Free Size=9""ø | Hydraulic Diameter=9"" | Insulation Thickness=0"" | Length=3' - 0 3/16"" | Lining Thickness=0"" | Overall Size=9""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.05 in-wg"
1352965,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"9""x10""-9""ø","9""","9""","10""","9""x10""-9""ø",0 SF,0.06 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,13.145,,9,9,10,Point,115.242,211.98,22.342,,,,,,,270,114.867,211.88,21.925,115.617,211.98,22.758,115.242,211.93,22.342,,"Area=0 SF | Duct Diameter=9"" | Duct Height=10"" | Duct Radius=5"" | Duct Width=9"" | Free Size=9""x10""-9""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=0"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=5"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.034722 | OffsetWidth=4 1/2"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.03125 | Overall Size=9""x10""-9""ø | Pressure Drop=0.00 in-wg | Size=9""x10""-9""ø | Volume=0.06 CF"
1352966,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 5,Supply Air,,,"12""ø-9""ø",,,,"12""ø-9""ø",1 SF,0.18 CF,,,,"0""","0""",,,0.02 in-wg,,,,,,,,2,13.145,,12,,,Point,115.242,208.6,21.904,,,,,,,90,114.742,208.6,21.409,115.742,208.902,22.399,115.242,208.751,21.904,,"Area=1 SF | ComputedLength=4"" | DiameterDelta=2"" | Duct Radius 1=6"" | Duct Radius 2=5"" | Free Size=12""ø-9""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthTemp=0.041667 | Overall Size=12""ø-9""ø | Pressure Drop=0.02 in-wg | Size=12""ø-9""ø | Volume=0.18 CF | WidthOffsetfromBase=120"""
1353013,Air Terminals,Return Diffuser,24 x 24 Face 12 x 12 Connection,L 1,,Mechanical Return Air 39,Return Air,,,"12""x12""",,"12""","12""",,4 SF,0.78 CF,,,,,,800 m³/h,800 m³/h,0.06 in-wg,,,,,,,,1,7.848,,,12,12,Point,72.251,207.572,20.417,,,,,,,0,68.951,204.272,20.417,75.551,210.872,20.75,72.251,207.572,20.583,,"Area=4 SF | Diffuser Height=2' - 0"" | Diffuser Width=2' - 0"" | Duct Height=12"" | Duct Width=12"" | Flow=800 m³/h | Pressure Drop=0.06 in-wg | Size=12""x12"" | Volume=0.78 CF | Width 1=1' - 3 19/32"""
1353018,Air Terminals,Return Diffuser,24 x 24 Face 12 x 12 Connection,L 1,,Mechanical Return Air 39,Return Air,,,"12""x12""",,"12""","12""",,4 SF,0.78 CF,,,,,,800 m³/h,800 m³/h,0.06 in-wg,,,,,,,,1,7.848,,,12,12,Point,72.259,235.818,20.417,,,,,,,0,68.959,232.518,20.417,75.559,239.118,20.75,72.259,235.818,20.583,,"Area=4 SF | Diffuser Height=2' - 0"" | Diffuser Width=2' - 0"" | Duct Height=12"" | Duct Width=12"" | Flow=800 m³/h | Pressure Drop=0.06 in-wg | Size=12""x12"" | Volume=0.78 CF | Width 1=1' - 3 19/32"""
1353025,Air Terminals,Return Diffuser,24 x 24 Face 12 x 12 Connection,L 1,,Mechanical Return Air 39,Return Air,,,"12""x12""",,"12""","12""",,4 SF,0.78 CF,,,,,,800 m³/h,800 m³/h,0.06 in-wg,,,,,,,,1,7.848,,,12,12,Point,72.848,250.072,20.417,,,,,,,0,69.548,246.772,20.417,76.148,253.372,20.75,72.848,250.072,20.583,,"Area=4 SF | Diffuser Height=2' - 0"" | Diffuser Width=2' - 0"" | Duct Height=12"" | Duct Width=12"" | Flow=800 m³/h | Pressure Drop=0.06 in-wg | Size=12""x12"" | Volume=0.78 CF | Width 1=1' - 3 19/32"""
1353061,Air Terminals,Return Diffuser,24 x 24 Face 12 x 12 Connection,L 1,,Mechanical Return Air 39,Return Air,,,"12""x12""",,"12""","12""",,4 SF,0.78 CF,,,,,,800 m³/h,800 m³/h,0.06 in-wg,,,,,,,,1,7.848,,,12,12,Point,72.251,221.197,20.417,,,,,,,0,68.951,217.897,20.417,75.551,224.497,20.75,72.251,221.197,20.583,,"Area=4 SF | Diffuser Height=2' - 0"" | Diffuser Width=2' - 0"" | Duct Height=12"" | Duct Width=12"" | Flow=800 m³/h | Pressure Drop=0.06 in-wg | Size=12""x12"" | Volume=0.78 CF | Width 1=1' - 3 19/32"""
1353109,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"22""x22""",,"22""","22""","11' - 10 1/4""",87 SF,,,,,"0""","0""",2400 m³/h,2400 m³/h,0.00 in-wg,,,,,,,,2,47.086,,,22,22,Curve,68.548,214.686,22.322,68.548,220.614,22.322,68.548,208.759,22.322,,67.632,208.759,21.406,69.465,220.614,23.239,68.548,214.686,22.322,,"Additional Flow=0 m³/h | Area=87 SF | Flow=2400 m³/h | Free Size=22""x22"" | Height=22"" | Hydraulic Diameter=22"" | Insulation Thickness=0"" | Length=11' - 10 1/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 4 7/8"" | Lower End Top of Insulation Elevation=8' - 2 7/8"" | Overall Size=22""x22"" | Pressure Drop=0.00 in-wg | Size=22""x22"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 4 7/8"" | Upper End Top of Insulation Elevation=8' - 2 7/8"" | Velocity Pressure=0.01 in-wg | Width=22"""
1353207,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"12""x13""",,"12""","13""","0' - 5""",2 SF,,,,,"0""","0""",800 m³/h,800 m³/h,0.00 in-wg,,,,,,,,2,15.695,,,12,13,Curve,69.34,250.072,22.322,69.132,250.072,22.322,69.548,250.072,22.322,,69.132,249.572,21.781,69.548,250.572,22.864,69.34,250.072,22.322,,"Additional Flow=0 m³/h | Area=2 SF | Flow=800 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=0' - 5"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 9 3/8"" | Lower End Top of Insulation Elevation=7' - 10 3/8"" | Overall Size=12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 9 3/8"" | Upper End Top of Insulation Elevation=7' - 10 3/8"" | Velocity Pressure=0.01 in-wg | Width=12"""
1353224,Duct Fittings,Rectangular Elbow - Mitered,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"12""x13""-12""x13""",,"12""","13""","12""x13""-12""x13""",,1.26 CF,,,,"0""","0""",,,0.01 in-wg,,,,,,,,2,15.695,,,12,13,Point,68.548,250.072,22.322,,,,,,,180,68.048,249.489,21.781,69.132,250.572,22.864,68.59,250.03,22.322,,"Duct Height=13"" | Duct Length 1=7"" | Duct Width=12"" | Free Size=12""x13""-12""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=12""x13""-12""x13"" | Pressure Drop=0.01 in-wg | Size=12""x13""-12""x13"" | Volume=1.26 CF"
1353252,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"12""x13""",,"12""","13""","0' - 11""",4 SF,,,,,"0""","0""",800 m³/h,800 m³/h,0.00 in-wg,,,,,,,,2,15.695,,,12,13,Curve,70.301,235.818,22.322,69.843,235.818,22.322,70.759,235.818,22.322,,69.843,235.318,21.781,70.759,236.318,22.864,70.301,235.818,22.322,,"Additional Flow=0 m³/h | Area=4 SF | Flow=800 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=0' - 11"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 9 3/8"" | Lower End Top of Insulation Elevation=7' - 10 3/8"" | Overall Size=12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 9 3/8"" | Upper End Top of Insulation Elevation=7' - 10 3/8"" | Velocity Pressure=0.01 in-wg | Width=12"""
1353263,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"17""x18""-17""x18""-12""x18""",,,"18""","17""x18""-17""x18""-12""x18""",,2.60 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,31.391,,,17,18,Point,68.548,235.818,22.322,,,,,,,90,67.84,235.234,21.572,69.34,236.401,23.072,68.59,235.818,22.322,,"Duct Height=18"" | Duct Length 1=7"" | Duct Length 3=10"" | Duct Width 1=17"" | Duct Width 3=12"" | Free Size=17""x18""-17""x18""-12""x18"" | Insulation Thickness=0"" | Length1a=6"" | Length3a=9"" | Lining Thickness=0"" | Overall Size=17""x18""-17""x18""-12""x18"" | Size=17""x18""-17""x18""-12""x18"" | Volume=2.60 CF"
1353264,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"12""x13""",,"12""","13""","12' - 7 1/32""",52 SF,,,,,"0""","0""",800 m³/h,800 m³/h,0.00 in-wg,,,,,,,,2,15.695,,,12,13,Curve,68.548,243.196,22.322,68.548,249.489,22.322,68.548,236.904,22.322,,68.048,236.904,21.781,69.048,249.489,22.864,68.548,243.196,22.322,,"Additional Flow=0 m³/h | Area=52 SF | Flow=800 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=12' - 7 1/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 9 3/8"" | Lower End Top of Insulation Elevation=7' - 10 3/8"" | Overall Size=12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 9 3/8"" | Upper End Top of Insulation Elevation=7' - 10 3/8"" | Velocity Pressure=0.01 in-wg | Width=12"""
1353294,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"12""x13""",,"12""","13""","0' - 3 21/32""",1 SF,,,,,"0""","0""",800 m³/h,800 m³/h,0.00 in-wg,,,,,,,,2,15.695,,,12,13,Curve,70.607,221.197,22.322,70.454,221.197,22.322,70.759,221.197,22.322,,70.454,220.697,21.781,70.759,221.697,22.864,70.607,221.197,22.322,,"Additional Flow=0 m³/h | Area=1 SF | Flow=800 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=0' - 3 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 9 3/8"" | Lower End Top of Insulation Elevation=7' - 10 3/8"" | Overall Size=12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 9 3/8"" | Upper End Top of Insulation Elevation=7' - 10 3/8"" | Velocity Pressure=0.01 in-wg | Width=12"""
1353303,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"22""x22""-22""x22""-12""x22""",,,"22""","22""x22""-22""x22""-12""x22""",,4.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,47.086,,,22,22,Point,68.548,221.197,22.322,,,,,,,90,67.632,220.614,21.406,69.548,221.78,23.239,68.59,221.197,22.322,,"Duct Height=22"" | Duct Length 1=7"" | Duct Length 3=12"" | Duct Width 1=22"" | Duct Width 3=12"" | Free Size=22""x22""-22""x22""-12""x22"" | Insulation Thickness=0"" | Length1a=6"" | Length3a=11"" | Lining Thickness=0"" | Overall Size=22""x22""-22""x22""-12""x22"" | Size=22""x22""-22""x22""-12""x22"" | Volume=4.07 CF"
1353304,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"17""x18""",,"17""","18""","12' - 11 13/32""",76 SF,,,,,"0""","0""",1600 m³/h,1600 m³/h,0.00 in-wg,,,,,,,,2,31.391,,,17,18,Curve,68.548,228.759,22.322,68.548,235.234,22.322,68.548,222.283,22.322,,67.84,222.283,21.572,69.257,235.234,23.072,68.548,228.759,22.322,,"Additional Flow=0 m³/h | Area=76 SF | Flow=1600 m³/h | Free Size=17""x18"" | Height=18"" | Hydraulic Diameter=17"" | Insulation Thickness=0"" | Length=12' - 11 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 6 7/8"" | Lower End Top of Insulation Elevation=8' - 0 7/8"" | Overall Size=17""x18"" | Pressure Drop=0.00 in-wg | Size=17""x18"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 6 7/8"" | Upper End Top of Insulation Elevation=8' - 0 7/8"" | Velocity Pressure=0.01 in-wg | Width=17"""
1353321,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"12""x13""",,"12""","13""","0' - 0 21/32""",0 SF,,,,,"0""","0""",800 m³/h,800 m³/h,0.00 in-wg,,,,,,,,2,15.695,,,12,13,Curve,70.732,207.572,22.322,70.704,207.572,22.322,70.759,207.572,22.322,,70.704,207.072,21.781,70.759,208.072,22.864,70.732,207.572,22.322,,"Additional Flow=0 m³/h | Area=0 SF | Flow=800 m³/h | Free Size=12""x13"" | Height=13"" | Hydraulic Diameter=12"" | Insulation Thickness=0"" | Length=0' - 0 21/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 9 3/8"" | Lower End Top of Insulation Elevation=7' - 10 3/8"" | Overall Size=12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 9 3/8"" | Upper End Top of Insulation Elevation=7' - 10 3/8"" | Velocity Pressure=0.01 in-wg | Width=12"""
1353361,Duct Fittings,Rectangular Tee,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"28""x22""-28""x22""-12""x22""",,,"22""","28""x22""-28""x22""-12""x22""",,5.14 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,3,62.782,,,28,22,Point,68.548,207.572,22.322,,,,,,,90,67.382,206.989,21.406,69.798,208.155,23.239,68.59,207.572,22.322,,"Duct Height=22"" | Duct Length 1=7"" | Duct Length 3=15"" | Duct Width 1=28"" | Duct Width 3=12"" | Free Size=28""x22""-28""x22""-12""x22"" | Insulation Thickness=0"" | Length1a=6"" | Length3a=14"" | Lining Thickness=0"" | Overall Size=28""x22""-28""x22""-12""x22"" | Size=28""x22""-28""x22""-12""x22"" | Volume=5.14 CF"
1353364,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"28""x22""",,"28""","22""","5' - 2 17/32""",43 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,28,22,Curve,68.548,204.383,22.322,68.548,206.989,22.322,68.548,201.777,22.322,,67.382,201.777,21.406,69.715,206.989,23.239,68.548,204.383,22.322,,"Additional Flow=0 m³/h | Area=43 SF | Flow=3200 m³/h | Free Size=28""x22"" | Height=22"" | Hydraulic Diameter=25"" | Insulation Thickness=0"" | Length=5' - 2 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=6' - 4 7/8"" | Lower End Top of Insulation Elevation=8' - 2 7/8"" | Overall Size=28""x22"" | Pressure Drop=0.00 in-wg | Size=28""x22"" | Size Lock=False | Upper End Bottom of Insulation Elevation=6' - 4 7/8"" | Upper End Top of Insulation Elevation=8' - 2 7/8"" | Velocity Pressure=0.01 in-wg | Width=28"""
1353421,Flex Ducts,,Flex - Round,L 1,,Mechanical Return Air 39,Return Air,,,"14""ø","14""",,,"3' - 8 11/32""",,,,,,"0""","0""",800 m³/h,800 m³/h,0.00 in-wg,,,,,,,,2,15.695,,14,,,Curve,71.299,250.072,21.637,69.749,250.072,22.322,72.848,250.072,20.951,,69.749,249.489,20.951,73.432,250.655,22.906,71.59,250.072,21.928,,"Additional Flow=0 m³/h | Diameter=14"" | Flow=800 m³/h | Free Size=14""ø | Hydraulic Diameter=14"" | Insulation Thickness=0"" | Length=3' - 8 11/32"" | Lining Thickness=0"" | Overall Size=14""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1353430,Flex Ducts,,Flex - Round,L 1,,Mechanical Return Air 39,Return Air,,,"14""ø","14""",,,"2' - 0 5/8""",,,,,,"0""","0""",800 m³/h,800 m³/h,0.00 in-wg,,,,,,,,2,15.695,,14,,,Curve,71.61,235.818,21.637,70.961,235.818,22.322,72.259,235.818,20.951,,70.961,235.234,20.951,72.842,236.401,22.906,71.901,235.818,21.928,,"Additional Flow=0 m³/h | Diameter=14"" | Flow=800 m³/h | Free Size=14""ø | Hydraulic Diameter=14"" | Insulation Thickness=0"" | Length=2' - 0 5/8"" | Lining Thickness=0"" | Overall Size=14""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1353436,Flex Ducts,,Flex - Round,L 1,,Mechanical Return Air 39,Return Air,,,"14""ø","14""",,,"2' - 0 9/16""",,,,,,"0""","0""",800 m³/h,800 m³/h,0.00 in-wg,,,,,,,,2,15.695,,14,,,Curve,71.606,221.197,21.637,70.961,221.197,22.322,72.251,221.197,20.951,,70.961,220.614,20.951,72.835,221.78,22.906,71.898,221.197,21.928,,"Additional Flow=0 m³/h | Diameter=14"" | Flow=800 m³/h | Free Size=14""ø | Hydraulic Diameter=14"" | Insulation Thickness=0"" | Length=2' - 0 9/16"" | Lining Thickness=0"" | Overall Size=14""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1353442,Flex Ducts,,Flex - Round,L 1,,Mechanical Return Air 39,Return Air,,,"14""ø","14""",,,"2' - 0 9/16""",,,,,,"0""","0""",800 m³/h,800 m³/h,0.00 in-wg,,,,,,,,2,15.695,,14,,,Curve,71.606,207.572,21.637,70.961,207.572,22.322,72.251,207.572,20.951,,70.961,206.989,20.951,72.835,208.155,22.906,71.898,207.572,21.928,,"Additional Flow=0 m³/h | Diameter=14"" | Flow=800 m³/h | Free Size=14""ø | Hydraulic Diameter=14"" | Insulation Thickness=0"" | Length=2' - 0 9/16"" | Lining Thickness=0"" | Overall Size=14""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.01 in-wg"
1353452,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"17""x18""-12""x13""",,,,"17""x18""-12""x13""",2 SF,0.79 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,,17,18,Point,68.548,236.401,22.322,,,,,,,90,67.84,236.401,21.572,69.257,236.904,23.072,68.548,236.652,22.322,,"Area=2 SF | Computed Length=6"" | Duct Height 1=18"" | Duct Height 2=13"" | Duct Length=6"" | Duct Width 1=17"" | Duct Width 2=12"" | Free Size=17""x18""-12""x13"" | Half Height 1=9"" | Half Height 2=7"" | Half Width 1=9"" | Half Width 2=6"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=6"" | Lining Thickness=0"" | OffsetHeight=9"" | OffsetWidth=8 1/2"" | Overall Size=17""x18""-12""x13"" | Pressure Drop=0.00 in-wg | Size=17""x18""-12""x13"" | Volume=0.79 CF | WidthDelta=5"" | WidthOffset=120"""
1353453,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"12""x18""-12""x13""",,,,"12""x18""-12""x13""",1 SF,0.65 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,,12,18,Point,69.34,235.818,22.322,,,,,,,0,69.34,235.318,21.572,69.843,236.318,23.072,69.591,235.818,22.322,,"Area=1 SF | Computed Length=6"" | Duct Height 1=18"" | Duct Height 2=13"" | Duct Length=6"" | Duct Width 1=12"" | Duct Width 2=12"" | Free Size=12""x18""-12""x13"" | Half Height 1=9"" | Half Height 2=7"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=5"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=6"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=9"" | OffsetWidth=6"" | Overall Size=12""x18""-12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x18""-12""x13"" | Volume=0.65 CF | WidthDelta=0"" | WidthOffset=120"""
1353454,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"22""x22""-17""x18""",,,,"22""x22""-17""x18""",3 SF,1.37 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,31.391,,,22,22,Point,68.548,221.78,22.322,,,,,,,90,67.632,221.78,21.406,69.465,222.283,23.239,68.548,222.032,22.322,,"Area=3 SF | Computed Length=6"" | Duct Height 1=22"" | Duct Height 2=18"" | Duct Length=6"" | Duct Width 1=22"" | Duct Width 2=17"" | Free Size=22""x22""-17""x18"" | Half Height 1=11"" | Half Height 2=9"" | Half Width 1=11"" | Half Width 2=9"" | HeightDelta=4"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=5"" | Length 2=6"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=11"" | Overall Size=22""x22""-17""x18"" | Pressure Drop=0.00 in-wg | Size=22""x22""-17""x18"" | Volume=1.37 CF | WidthDelta=5"" | WidthOffset=120"""
1353455,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"12""x22""-12""x13""",,,,"12""x22""-12""x13""",2 SF,1.32 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,,12,22,Point,69.548,221.197,22.322,,,,,,,0,69.548,220.697,21.406,70.454,221.697,23.239,70.001,221.197,22.322,,"Area=2 SF | Computed Length=11"" | Duct Height 1=22"" | Duct Height 2=13"" | Duct Length=11"" | Duct Width 1=12"" | Duct Width 2=12"" | Free Size=12""x22""-12""x13"" | Half Height 1=11"" | Half Height 2=7"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=9"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=11"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=6"" | Overall Size=12""x22""-12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x22""-12""x13"" | Volume=1.32 CF | WidthDelta=0"" | WidthOffset=120"""
1353456,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"28""x22""-22""x22""",,,,"28""x22""-22""x22""",4 SF,2.31 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,47.086,,,28,22,Point,68.548,208.155,22.322,,,,,,,90,67.382,208.155,21.406,69.715,208.759,23.239,68.548,208.457,22.322,,"Area=4 SF | Computed Length=7"" | Duct Height 1=22"" | Duct Height 2=22"" | Duct Length=7"" | Duct Width 1=28"" | Duct Width 2=22"" | Free Size=28""x22""-22""x22"" | Half Height 1=11"" | Half Height 2=11"" | Half Width 1=14"" | Half Width 2=11"" | HeightDelta=0"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=7"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=14"" | Overall Size=28""x22""-22""x22"" | Pressure Drop=0.00 in-wg | Size=28""x22""-22""x22"" | Volume=2.31 CF | WidthDelta=6"" | WidthOffset=120"""
1353457,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"12""x22""-12""x13""",,,,"12""x22""-12""x13""",2 SF,1.32 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,,12,22,Point,69.798,207.572,22.322,,,,,,,0,69.798,207.072,21.406,70.704,208.072,23.239,70.251,207.572,22.322,,"Area=2 SF | Computed Length=11"" | Duct Height 1=22"" | Duct Height 2=13"" | Duct Length=11"" | Duct Width 1=12"" | Duct Width 2=12"" | Free Size=12""x22""-12""x13"" | Half Height 1=11"" | Half Height 2=7"" | Half Width 1=6"" | Half Width 2=6"" | HeightDelta=9"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=11"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=6"" | Overall Size=12""x22""-12""x13"" | Pressure Drop=0.00 in-wg | Size=12""x22""-12""x13"" | Volume=1.32 CF | WidthDelta=0"" | WidthOffset=120"""
1353458,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"12""x13""-14""ø","14""","12""","13""","12""x13""-14""ø",1 SF,0.23 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,14,12,13,Point,69.548,250.072,22.322,,,,,,,0,69.548,249.489,21.739,69.749,250.655,22.906,69.649,250.072,22.322,,"Area=1 SF | Duct Diameter=14"" | Duct Height=13"" | Duct Radius=7"" | Duct Width=12"" | Free Size=12""x13""-14""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.045139 | OffsetWidth=6"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.041667 | Overall Size=12""x13""-14""ø | Pressure Drop=0.00 in-wg | Size=12""x13""-14""ø | Volume=0.23 CF"
1353459,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"14""ø-12""x12""","14""","12""","12""","14""ø-12""x12""",1 SF,0.22 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,14,12,12,Point,72.848,250.072,20.75,,,,,,,240,72.265,249.489,20.75,73.432,250.655,20.951,72.848,250.072,20.851,,"Area=1 SF | Duct Diameter=14"" | Duct Height=12"" | Duct Radius=7"" | Duct Width=12"" | Free Size=14""ø-12""x12"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.041667 | Overall Size=14""ø-12""x12"" | Pressure Drop=0.00 in-wg | Size=14""ø-12""x12"" | Volume=0.22 CF"
1353460,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"12""x13""-14""ø","14""","12""","13""","12""x13""-14""ø",1 SF,0.23 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,14,12,13,Point,70.759,235.818,22.322,,,,,,,0,70.759,235.234,21.739,70.961,236.401,22.906,70.86,235.818,22.322,,"Area=1 SF | Duct Diameter=14"" | Duct Height=13"" | Duct Radius=7"" | Duct Width=12"" | Free Size=12""x13""-14""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.045139 | OffsetWidth=6"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.041667 | Overall Size=12""x13""-14""ø | Pressure Drop=0.00 in-wg | Size=12""x13""-14""ø | Volume=0.23 CF"
1353461,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"14""ø-12""x12""","14""","12""","12""","14""ø-12""x12""",1 SF,0.22 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,14,12,12,Point,72.259,235.818,20.75,,,,,,,240,71.675,235.234,20.75,72.842,236.401,20.951,72.259,235.818,20.851,,"Area=1 SF | Duct Diameter=14"" | Duct Height=12"" | Duct Radius=7"" | Duct Width=12"" | Free Size=14""ø-12""x12"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.041667 | Overall Size=14""ø-12""x12"" | Pressure Drop=0.00 in-wg | Size=14""ø-12""x12"" | Volume=0.22 CF"
1353462,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"12""x13""-14""ø","14""","12""","13""","12""x13""-14""ø",1 SF,0.23 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,14,12,13,Point,70.759,221.197,22.322,,,,,,,0,70.759,220.614,21.739,70.961,221.78,22.906,70.86,221.197,22.322,,"Area=1 SF | Duct Diameter=14"" | Duct Height=13"" | Duct Radius=7"" | Duct Width=12"" | Free Size=12""x13""-14""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.045139 | OffsetWidth=6"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.041667 | Overall Size=12""x13""-14""ø | Pressure Drop=0.00 in-wg | Size=12""x13""-14""ø | Volume=0.23 CF"
1353463,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"14""ø-12""x12""","14""","12""","12""","14""ø-12""x12""",1 SF,0.22 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,14,12,12,Point,72.251,221.197,20.75,,,,,,,240,71.668,220.614,20.75,72.835,221.78,20.951,72.251,221.197,20.851,,"Area=1 SF | Duct Diameter=14"" | Duct Height=12"" | Duct Radius=7"" | Duct Width=12"" | Free Size=14""ø-12""x12"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.041667 | Overall Size=14""ø-12""x12"" | Pressure Drop=0.00 in-wg | Size=14""ø-12""x12"" | Volume=0.22 CF"
1353464,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"12""x13""-14""ø","14""","12""","13""","12""x13""-14""ø",1 SF,0.23 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,14,12,13,Point,70.759,207.572,22.322,,,,,,,0,70.759,206.989,21.739,70.961,208.155,22.906,70.86,207.572,22.322,,"Area=1 SF | Duct Diameter=14"" | Duct Height=13"" | Duct Radius=7"" | Duct Width=12"" | Free Size=12""x13""-14""ø | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=1"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=6 1/2"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.045139 | OffsetWidth=6"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.041667 | Overall Size=12""x13""-14""ø | Pressure Drop=0.00 in-wg | Size=12""x13""-14""ø | Volume=0.23 CF"
1353465,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"14""ø-12""x12""","14""","12""","12""","14""ø-12""x12""",1 SF,0.22 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,15.695,,14,12,12,Point,72.251,207.572,20.75,,,,,,,240,71.668,206.989,20.75,72.835,208.155,20.951,72.251,207.572,20.851,,"Area=1 SF | Duct Diameter=14"" | Duct Height=12"" | Duct Radius=7"" | Duct Width=12"" | Free Size=14""ø-12""x12"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Length 4=0"" | Length 5=1"" | Length 6=1"" | Length 7=2"" | Length 8=2"" | Length01=2"" | Lining Thickness=0"" | OffsetHeight=6"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.041667 | OffsetWidth=6"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.041667 | Overall Size=14""ø-12""x12"" | Pressure Drop=0.00 in-wg | Size=14""ø-12""x12"" | Volume=0.22 CF"
1353661,Duct Fittings,Rectangular Transition - Angle,45 Degree,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""-28""x22""",,,,"30""x24""-28""x22""",3 SF,0.93 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,62.782,,,30,24,Point,68.548,201.777,22.322,,,,,,,270,67.298,201.575,21.322,69.798,201.777,23.322,68.548,201.676,22.322,,"Area=3 SF | Computed Length=2"" | Duct Height 1=22"" | Duct Height 2=24"" | Duct Length=2"" | Duct Width 1=28"" | Duct Width 2=30"" | Free Size=30""x24""-28""x22"" | Half Height 1=11"" | Half Height 2=12"" | Half Width 1=14"" | Half Width 2=15"" | HeightDelta=2"" | HeightOffset=120"" | Insulation Thickness=0"" | Length 1=2"" | Length 2=2"" | Lining Thickness=0"" | OffsetHeight=11"" | OffsetWidth=14"" | Overall Size=30""x24""-28""x22"" | Pressure Drop=0.00 in-wg | Size=30""x24""-28""x22"" | Volume=0.93 CF | WidthDelta=2"" | WidthOffset=120"""
1359176,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,16.706,193.181,26.542,,,,,,,180,13.935,190.349,25.701,19.477,196.012,26.542,16.706,193.18,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359210,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,44.896,193.181,26.542,,,,,,,180,42.125,190.349,25.701,47.667,196.012,26.542,44.896,193.18,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359220,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,44.63,179.023,26.542,,,,,,,180,41.859,176.192,25.701,47.401,181.854,26.542,44.63,179.023,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359228,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,44.602,146.647,26.542,,,,,,,180,41.831,143.815,25.701,47.373,149.477,26.542,44.602,146.646,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359236,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,74.59,146.647,26.542,,,,,,,180,71.819,143.815,25.701,77.362,149.477,26.542,74.59,146.646,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359244,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,102.742,146.647,26.542,,,,,,,180,99.971,143.815,25.701,105.513,149.477,26.542,102.742,146.646,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359254,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,74.662,176.699,26.542,,,,,,,180,71.891,173.867,25.701,77.433,179.529,26.542,74.662,176.698,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359262,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,103.016,176.699,26.542,,,,,,,180,100.245,173.867,25.701,105.787,179.529,26.542,103.016,176.698,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359270,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,130.087,176.699,26.542,,,,,,,180,127.316,173.867,25.701,132.858,179.529,26.542,130.087,176.698,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359278,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,130.691,146.699,26.542,,,,,,,180,127.921,143.867,25.701,133.463,149.529,26.542,130.692,146.698,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359290,Electrical Fixtures,34274,34274 MARINE M White ceiling fan IP44,,,,,,,,,,,,3 SF,0.04 CF,FARO_White Matt,,,,,,,,,,,220-240 V,,,,1,,,,,,Point,44.896,162.236,26.542,,,,,,,180,42.125,159.405,25.701,47.667,165.067,26.542,44.896,162.236,26.121,,Area=3 SF | FARO_Material_01=FARO_White Matt | FARO_Material_02=FARO_White Matt | FARO_Material_04=FARO_Cromo C | Voltage=220-240 V | Volume=0.04 CF
1359411,Electrical Fixtures,Essence,6 ft Fan Diameter (A),,,,,,,,,,,,21 SF,0.69 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,30.687,157.673,-0.5,,,,,,,180,27.788,154.775,-3.667,33.585,160.572,-0.5,30.687,157.673,-2.083,,"Actual Extension Tube Length=2' - 6"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=21 SF | Diameter Type=1 | Extension Tube Length=2' - 6"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=2' - 0"" | Fan Diameter=6' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.10 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.69 CF | Weight Net (Kg)=0"
1359469,Electrical Fixtures,Essence,7 ft Fan Diameter (A),,,,,,,,,,,,21 SF,0.69 CF,Metal - Big Ass Fan - Fine Textured - Black; Metal - Big Ass Fan - Anodized - Gray,,,,,,,,,,1,0 V,,0 VA,,1,,,,,,Point,79.597,177.01,-0.5,,,,,,,180,76.699,174.112,-3.667,82.496,179.909,-0.5,79.597,177.01,-2.083,,"Actual Extension Tube Length=2' - 6"" | Actual Fan Diameter=8' - 0"" | Apparent Load=0 VA | Area=21 SF | Diameter Type=1 | Extension Tube Length=2' - 6"" | Extension Tube Length Options=2 to 15 ft | Fan Blade Length=2' - 0"" | Fan Diameter=7' - 0"" | Fan Height=2' - 8"" | Fan Radius=4' - 0"" | Fan Weight=0.10 kip | Full Load Amps=6.4 A @ 100–125 V,3.2 A @ 200–250 V | Input Power and Required Breaker=110–125 VAC, 1 phase, 50/60 Hz, 10 A 200–240 VAC, 1 Phase, 50/60 Hz, 10 A | Motor Material=Metal - Big Ass Fan - Fine Textured - Black | Nominal height=0' - 0"" | Nominal width=0' - 0"" | Power Connector=Power Connection | Power Factor=1 | Standard Extension Tube Length=2' - 0"" | Voltage=0 V | Volume=0.69 CF | Weight Net (Kg)=0"
1359587,Air Terminals,Klimatbyr%c3%a5n_Airvent_Netavent_NAPT_RFA_2026_LevelBased,NAPT-160,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""ø",,,,,2 SF,0.08 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,6.299,,,Point,129.598,192.646,24.083,,,,,,,0,129.099,192.147,23.896,130.097,193.145,24.083,129.598,192.646,23.99,,"Area=2 SF | Flow=0 m³/h | MC Boost Flow=0 m³/h | MC Minimum Flow=0 m³/h | MC Normal Flow=0 m³/h | MC Pressure Drop Maximum Value=0.00 in-wg | MC Pressure Drop Minimum Value=0.00 in-wg | MC Weight=0.00 lbm | Size=6""ø | Volume=0.08 CF"
1359632,Flex Ducts,,Flex - Round,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""ø","5""",,,"2' - 8 1/8""",,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,5,,,Curve,129.598,191.683,24.98,129.598,190.719,25.746,129.598,192.646,24.214,,129.39,190.719,24.214,129.806,192.854,25.955,129.598,191.787,25.084,,"Additional Flow=0 m³/h | Diameter=5"" | Flow=0 m³/h | Free Size=5""ø | Hydraulic Diameter=5"" | Insulation Thickness=0"" | Length=2' - 8 1/8"" | Lining Thickness=0"" | Overall Size=5""ø | Pressure Drop=0.00 in-wg | Size Lock=False | Velocity Pressure=0.00 in-wg"
1359635,Duct Fittings,Rectangular to Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"5""x5""-5""ø","5""","5""","5""","4 1/2""x4 1/2""-5""ø",0 SF,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,5,4.5,4.5,Point,129.598,190.669,25.746,,,,,,,90,129.39,190.669,25.538,129.806,190.719,25.955,129.598,190.694,25.746,,"Area=0 SF | Duct Diameter=5"" | Duct Height=5"" | Duct Radius=3"" | Duct Width=5"" | Free Size=4 1/2""x4 1/2""-5""ø | Insulation Thickness=0"" | Length 1=0"" | Length 2=0"" | Length 3=0"" | Length 4=0"" | Length 5=0"" | Length 6=0"" | Length 7=1"" | Length 8=1"" | Length01=1"" | Lining Thickness=0"" | OffsetHeight=2 1/4"" | OffsetHeightfromBase=120"" | OffsetHeightTemp=0.015625 | OffsetWidth=2 1/4"" | OffsetWidthfromBase=120"" | OffsetWidthTemp=-0.015625 | Overall Size=4 1/2""x4 1/2""-5""ø | Pressure Drop=0.00 in-wg | Size=5""x5""-5""ø | Volume=0.01 CF"
1359636,Duct Fittings,Round Transition - Angle,45 Degree,L 1,,Mechanical Supply Air 4,Supply Air,,,"6""ø-5""ø",,,,"6 1/4""ø-5""ø",0 SF,0.02 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,6.299,,,Point,129.598,192.646,24.083,,,,,,,120,129.336,192.384,24.083,129.861,192.908,24.214,129.598,192.646,24.149,,"Area=0 SF | ComputedLength=2"" | DiameterDelta=1"" | Duct Radius 1=3"" | Duct Radius 2=3"" | Free Size=6 1/4""ø-5""ø | HeightOffsetfromBase=120"" | Insulation Thickness=0"" | Length 1=1"" | Length 2=1"" | Length 3=0"" | Lining Thickness=0"" | OffsetHeight=3 19/128"" | OffsetHeightTemp=0.021872 | OffsetWidth=3 19/128"" | OffsetWidthTemp=0.021872 | Overall Size=6 1/4""ø-5""ø | Pressure Drop=0.00 in-wg | Size=6""ø-5""ø | Volume=0.02 CF | WidthOffsetfromBase=120"""
1359795,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',L -1,,Mechanical Return Air 34,Return Air,,,"30""x6""",,"0' - 8""",,"2' - 0""",,0.16 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,30,6,Point,12.913,163.645,-6,,,,,,,90,11.556,162.645,-6.357,14.27,164.569,-5.643,12.913,163.607,-6,,"Core Length=2' - 6 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=2' - 7 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=2' - 5 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=2' - 6"" | Opening Width=0' - 6"" | Outer Frame Length=2' - 8 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=30""x6"" | Size Index=22 | Volume=0.16 CF | Width=0' - 8"""
1360763,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 34,Return Air,,,"30""x6""",,"30""","6""","0' - 7 1/2""",4 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,6,Curve,12.913,163.958,-6,12.913,163.645,-6,12.913,164.27,-6,,11.663,163.645,-6.25,14.163,164.27,-5.75,12.913,163.958,-6,,"Additional Flow=0 m³/h | Area=4 SF | Flow=0 m³/h | Free Size=30""x6"" | Height=6"" | Hydraulic Diameter=10"" | Insulation Thickness=0"" | Length=0' - 7 1/2"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=8' - 9"" | Lower End Top of Insulation Elevation=9' - 3"" | Overall Size=30""x6"" | Pressure Drop=0.00 in-wg | Size=30""x6"" | Size Lock=False | Upper End Bottom of Insulation Elevation=8' - 9"" | Upper End Top of Insulation Elevation=9' - 3"" | Velocity Pressure=0.00 in-wg | Width=30"""
1360803,Air Terminals,PRICE-40FF- Filter Frame Stamped Residential Grille-RETURN Hosted,08x30'',,,Mechanical Return Air 34,Return Air,,,"30""x6""",,"0' - 8""",,"2' - 0""",,0.16 CF,,,,,,0 m³/h,0 m³/h,,,,,,,,,1,,,,30,6,Point,12.913,164.27,-6,,,,,,,90,11.556,163.347,-6.357,14.27,165.27,-5.643,12.913,164.308,-6,,"Core Length=2' - 6 21/32"" | Core Width=0' - 6 21/32"" | Flow=0 m³/h | Frame Length=2' - 7 1/2"" | Frame Thickness=0' - 0 1/2"" | Frame Width=0' - 7 1/2"" | Length=2' - 0"" | Nominal Length=2' - 5 3/4"" | Nominal Size=20"" x 12"" | Nominal Width=0' - 5 3/4"" | Opening Length=2' - 6"" | Opening Width=0' - 6"" | Outer Frame Length=2' - 8 9/16"" | Outer Frame Width=0' - 8 9/16"" | Price-Design Airflow=0 m³/h | Price-Face Size=22 13/16"" x 14 13/16"" | Price-Material=STEEL | Price-Total Pressure=0.00 in-wg | Show Airflow Arrow=True | Size=30""x6"" | Size Index=22 | Volume=0.16 CF | Width=0' - 8"""
1376558,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""",,"14""","13""","17' - 5 7/8""",79 SF,,,,,"0""","0""",7646 m³/h,7646 m³/h,0.20 in-wg,,,,,,,,2,150,,,14,13,Curve,68.715,178.976,13.667,68.715,187.721,13.667,68.715,170.231,13.667,,68.132,170.231,13.125,69.298,187.721,14.208,68.715,178.976,13.667,,"Additional Flow=0 m³/h | Area=79 SF | Flow=7646 m³/h | Free Size=14""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=17' - 5 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=13' - 1 1/2"" | Lower End Top of Insulation Elevation=14' - 2 1/2"" | Overall Size=14""x13"" | Pressure Drop=0.20 in-wg | Size=14""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=13' - 1 1/2"" | Upper End Top of Insulation Elevation=14' - 2 1/2"" | Velocity Pressure=0.79 in-wg | Width=14"""
1376559,Duct Fittings,Rectangular Union,Standard,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""-14""x13""",,"14""","13""","14""x13""-14""x13""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,150,,,14,13,Point,68.715,170.221,13.667,,,,,,,270,68.132,170.211,13.125,69.298,170.231,14.208,68.715,170.221,13.667,,"Duct Height=13"" | Duct Length=0"" | Duct Width=14"" | Free Size=14""x13""-14""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=14""x13""-14""x13"" | Pressure Drop=0.00 in-wg | Size=14""x13""-14""x13"" | Volume=0.03 CF"
1378088,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""",,"14""","13""","24' - 5 7/8""",110 SF,,,,,"0""","0""",5947 m³/h,5947 m³/h,0.11 in-wg,,,,,,,,5,241.667,,,14,13,Curve,81.626,143.911,12.25,69.382,143.911,12.25,93.871,143.911,12.25,,69.382,143.328,11.708,93.871,144.494,12.792,81.626,143.911,12.25,,"Additional Flow=0 m³/h | Area=110 SF | Flow=5947 m³/h | Free Size=14""x13"" | Height=13"" | Hydraulic Diameter=13"" | Insulation Thickness=0"" | Length=24' - 5 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 8 1/2"" | Lower End Top of Insulation Elevation=12' - 9 1/2"" | Overall Size=14""x13"" | Pressure Drop=0.11 in-wg | Size=14""x13"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 8 1/2"" | Upper End Top of Insulation Elevation=12' - 9 1/2"" | Velocity Pressure=0.48 in-wg | Width=14"""
