ElementId,Category,Family,Type,Level,Mark,System Name,System Type,Service Type,Classification,Size,Diameter,Width,Height,Length,Area,Volume,Material,Weight,Unit Weight,Insulation Thickness,Lining Thickness,Airflow,Flow,Pressure Drop,Cooling Capacity,Heating Capacity,Power,Voltage,Current,Apparent Load,Connected Load,Connector Count,Connector Flow,Connector Demand,Connector Max Diameter (in),Connector Max Width (in),Connector Max Height (in),Location Type,Position X (ft),Position Y (ft),Position Z (ft),Start X (ft),Start Y (ft),Start Z (ft),End X (ft),End Y (ft),End Z (ft),Rotation (deg),Bounding Box Min X (ft),Bounding Box Min Y (ft),Bounding Box Min Z (ft),Bounding Box Max X (ft),Bounding Box Max Y (ft),Bounding Box Max Z (ft),Bounding Box Center X (ft),Bounding Box Center Y (ft),Bounding Box Center Z (ft),Comments,Parameter Snapshot
1378089,Duct Fittings,Rectangular Union,Standard,L 0,,Mechanical Return Air 31,Return Air,,,"14""x13""-14""x13""",,"14""","13""","14""x13""-14""x13""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,66.667,,,14,13,Point,93.882,143.911,12.25,,,,,,,0,93.871,143.328,11.708,93.892,144.494,12.792,93.882,143.911,12.25,,"Duct Height=13"" | Duct Length=0"" | Duct Width=14"" | Free Size=14""x13""-14""x13"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=14""x13""-14""x13"" | Pressure Drop=0.00 in-wg | Size=14""x13""-14""x13"" | Volume=0.03 CF"
1378346,Ducts,,Mitered Elbows / Tees,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""x7""",,"7""","7""","8' - 1 7/8""",19 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.00 in-wg,,,,,,,,2,4.022,,,7,7,Curve,84.278,185.025,12.5,80.2,185.025,12.5,88.356,185.025,12.5,,80.2,184.733,12.208,88.356,185.316,12.792,84.278,185.025,12.5,,"Additional Flow=0 m³/h | Area=19 SF | Flow=205 m³/h | Free Size=7""x7"" | Height=7"" | Hydraulic Diameter=7"" | Insulation Thickness=0"" | Length=8' - 1 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 2 1/2"" | Lower End Top of Insulation Elevation=12' - 9 1/2"" | Overall Size=7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7"" | Size Lock=False | Upper End Bottom of Insulation Elevation=12' - 2 1/2"" | Upper End Top of Insulation Elevation=12' - 9 1/2"" | Velocity Pressure=0.01 in-wg | Width=7"""
1378347,Duct Fittings,Rectangular Union,Standard,L 0,,Mechanical Supply Air 4,Supply Air,,,"7""x7""-7""x7""",,"7""","7""","7""x7""-7""x7""",,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.022,,,7,7,Point,88.367,185.025,12.5,,,,,,,0,88.356,184.733,12.208,88.377,185.316,12.792,88.367,185.025,12.5,,"Duct Height=7"" | Duct Length=0"" | Duct Width=7"" | Free Size=7""x7""-7""x7"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=7""x7""-7""x7"" | Pressure Drop=0.00 in-wg | Size=7""x7""-7""x7"" | Volume=0.01 CF"
1378488,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x14""",,"14""","14""","14' - 11 17/32""",70 SF,,,,,"0""","0""",850 m³/h,850 m³/h,0.00 in-wg,,,,,,,,2,16.676,,,14,14,Curve,28.798,191.187,25.708,28.798,183.706,25.708,28.798,198.669,25.708,,28.215,183.706,25.125,29.382,198.669,26.292,28.798,191.187,25.708,,"Additional Flow=0 m³/h | Area=70 SF | Flow=850 m³/h | Free Size=14""x14"" | Height=14"" | Hydraulic Diameter=14"" | Insulation Thickness=0"" | Length=14' - 11 17/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 1 1/2"" | Lower End Top of Insulation Elevation=11' - 3 1/2"" | Overall Size=14""x14"" | Pressure Drop=0.00 in-wg | Size=14""x14"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 1 1/2"" | Upper End Top of Insulation Elevation=11' - 3 1/2"" | Velocity Pressure=0.01 in-wg | Width=14"""
1378489,Duct Fittings,Rectangular Union,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"14""x14""-14""x14""",,"14""","14""","14""x14""-14""x14""",,0.03 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,16.676,,,14,14,Point,28.798,198.679,25.708,,,,,,,90,28.215,198.669,25.125,29.382,198.689,26.292,28.798,198.679,25.708,,"Duct Height=14"" | Duct Length=0"" | Duct Width=14"" | Free Size=14""x14""-14""x14"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=14""x14""-14""x14"" | Pressure Drop=0.00 in-wg | Size=14""x14""-14""x14"" | Volume=0.03 CF"
1378577,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""",,"8""","8""","3' - 5 7/8""",9 SF,,,,,"0""","0""",300 m³/h,300 m³/h,0.00 in-wg,,,,,,,,2,5.886,,,8,8,Curve,69.13,167.883,25.833,69.13,166.139,25.833,69.13,169.628,25.833,,68.797,166.139,25.5,69.463,169.628,26.167,69.13,167.883,25.833,,"Additional Flow=0 m³/h | Area=9 SF | Flow=300 m³/h | Free Size=8""x8"" | Height=8"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=3' - 5 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=10' - 6"" | Lower End Top of Insulation Elevation=11' - 2"" | Overall Size=8""x8"" | Pressure Drop=0.00 in-wg | Size=8""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=10' - 6"" | Upper End Top of Insulation Elevation=11' - 2"" | Velocity Pressure=0.01 in-wg | Width=8"""
1378578,Duct Fittings,Rectangular Union,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""-8""x8""",,"8""","8""","8""x8""-8""x8""",,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,5.886,,,8,8,Point,69.13,169.639,25.833,,,,,,,90,68.797,169.628,25.5,69.463,169.649,26.167,69.13,169.639,25.833,,"Duct Height=8"" | Duct Length=0"" | Duct Width=8"" | Free Size=8""x8""-8""x8"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=8""x8""-8""x8"" | Pressure Drop=0.00 in-wg | Size=8""x8""-8""x8"" | Volume=0.01 CF"
1378637,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""",,"8""","8""","9' - 11 13/32""",27 SF,,,,,"0""","0""",205 m³/h,205 m³/h,0.00 in-wg,,,,,,,,2,4.022,,,8,8,Curve,93.811,185.132,24.496,98.786,185.132,24.496,88.835,185.132,24.496,,88.835,184.799,24.163,98.786,185.465,24.83,93.811,185.132,24.496,,"Additional Flow=0 m³/h | Area=27 SF | Flow=205 m³/h | Free Size=8""x8"" | Height=8"" | Hydraulic Diameter=8"" | Insulation Thickness=0"" | Length=9' - 11 13/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=9' - 1 31/32"" | Lower End Top of Insulation Elevation=9' - 9 31/32"" | Overall Size=8""x8"" | Pressure Drop=0.00 in-wg | Size=8""x8"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 1 31/32"" | Upper End Top of Insulation Elevation=9' - 9 31/32"" | Velocity Pressure=0.00 in-wg | Width=8"""
1378638,Duct Fittings,Rectangular Union,Standard,L 1,,Mechanical Supply Air 4,Supply Air,,,"8""x8""-8""x8""",,"8""","8""","8""x8""-8""x8""",,0.01 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,4.022,,,8,8,Point,88.825,185.132,24.496,,,,,,,180,88.815,184.799,24.163,88.835,185.465,24.83,88.825,185.132,24.496,,"Duct Height=8"" | Duct Length=0"" | Duct Width=8"" | Free Size=8""x8""-8""x8"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=8""x8""-8""x8"" | Pressure Drop=0.00 in-wg | Size=8""x8""-8""x8"" | Volume=0.01 CF"
1378847,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"22""x16""",,"22""","16""","19' - 5 31/32""",123 SF,,,,,"0""","0""",1800 m³/h,1800 m³/h,0.00 in-wg,,,,,,,,2,35.315,,,22,16,Curve,50.177,153.337,-3,50.177,143.588,-3,50.177,163.086,-3,,49.26,143.588,-3.667,51.094,163.086,-2.333,50.177,153.337,-3,,"Additional Flow=0 m³/h | Area=123 SF | Flow=1800 m³/h | Free Size=22""x16"" | Height=16"" | Hydraulic Diameter=19"" | Insulation Thickness=0"" | Length=19' - 5 31/32"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 4"" | Lower End Top of Insulation Elevation=12' - 8"" | Overall Size=22""x16"" | Pressure Drop=0.00 in-wg | Size=22""x16"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 4"" | Upper End Top of Insulation Elevation=12' - 8"" | Velocity Pressure=0.01 in-wg | Width=22"""
1378848,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"22""x16""-22""x16""",,"22""","16""","22""x16""-22""x16""",,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,35.315,,,22,16,Point,50.177,163.096,-3,,,,,,,90,49.26,163.086,-3.667,51.094,163.106,-2.333,50.177,163.096,-3,,"Duct Height=16"" | Duct Length=0"" | Duct Width=22"" | Free Size=22""x16""-22""x16"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=22""x16""-22""x16"" | Pressure Drop=0.00 in-wg | Size=22""x16""-22""x16"" | Volume=0.05 CF"
1379255,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""",,"24""","15""","17' - 5 7/8""",114 SF,,,,,"0""","0""",9446 m³/h,9446 m³/h,0.06 in-wg,,,,,,,,2,185.315,,,24,15,Curve,38.793,188.388,-3,47.538,188.388,-3,30.048,188.388,-3,,30.048,187.388,-3.625,47.538,189.388,-2.375,38.793,188.388,-3,,"Additional Flow=0 m³/h | Area=114 SF | Flow=9446 m³/h | Free Size=24""x15"" | Height=15"" | Hydraulic Diameter=18"" | Insulation Thickness=0"" | Length=17' - 5 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 4 1/2"" | Lower End Top of Insulation Elevation=12' - 7 1/2"" | Overall Size=24""x15"" | Pressure Drop=0.06 in-wg | Size=24""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 4 1/2"" | Upper End Top of Insulation Elevation=12' - 7 1/2"" | Velocity Pressure=0.31 in-wg | Width=24"""
1379256,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Return Air 31,Return Air,,,"24""x15""-24""x15""",,"24""","15""","24""x15""-24""x15""",,0.05 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,185.315,,,24,15,Point,30.038,188.388,-3,,,,,,,180,30.027,187.388,-3.625,30.048,189.388,-2.375,30.038,188.388,-3,,"Duct Height=15"" | Duct Length=0"" | Duct Width=24"" | Free Size=24""x15""-24""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=24""x15""-24""x15"" | Pressure Drop=0.00 in-wg | Size=24""x15""-24""x15"" | Volume=0.05 CF"
1379468,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"30""x15""",,"30""","15""","14' - 11 7/8""",112 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,15,Curve,59.281,190.827,-2.807,66.776,190.827,-2.807,51.786,190.827,-2.807,,51.786,189.577,-3.432,66.776,192.077,-2.182,59.281,190.827,-2.807,,"Additional Flow=0 m³/h | Area=112 SF | Flow=3200 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=14' - 11 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-18' - 5 3/16"" | Lower End Top of Insulation Elevation=-17' - 2 3/16"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=-18' - 5 3/16"" | Upper End Top of Insulation Elevation=-17' - 2 3/16"" | Velocity Pressure=0.02 in-wg | Width=30"""
1379469,Duct Fittings,Rectangular Union,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,62.782,,,30,15,Point,51.776,190.827,-2.807,,,,,,,180,51.766,189.577,-3.432,51.786,192.077,-2.182,51.776,190.827,-2.807,,"Duct Height=15"" | Duct Length=0"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15""-30""x15"" | Volume=0.07 CF"
1379599,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Supply Air 5,Supply Air,,,"30""x15""",,"30""","15""","15' - 0 3/8""",113 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.01 in-wg,,,,,,,,2,117.716,,,30,15,Curve,59.517,195.483,-2.807,67.033,195.483,-2.807,52.001,195.483,-2.807,,52.001,194.233,-3.432,67.033,196.733,-2.182,59.517,195.483,-2.807,,"Additional Flow=0 m³/h | Area=113 SF | Flow=6000 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=15' - 0 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 6 13/16"" | Lower End Top of Insulation Elevation=12' - 9 13/16"" | Overall Size=30""x15"" | Pressure Drop=0.01 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=11' - 6 13/16"" | Upper End Top of Insulation Elevation=12' - 9 13/16"" | Velocity Pressure=0.08 in-wg | Width=30"""
1379600,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Supply Air 5,Supply Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,117.716,,,30,15,Point,51.99,195.483,-2.807,,,,,,,180,51.98,194.233,-3.432,52.001,196.733,-2.182,51.99,195.483,-2.807,,"Duct Height=15"" | Duct Length=0"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15""-30""x15"" | Volume=0.07 CF"
1380013,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""",,"30""","24""","9' - 5 7/8""",85 SF,,,,,"0""","0""",3200 m³/h,3200 m³/h,0.00 in-wg,,,,,,,,2,62.782,,,30,24,Curve,73.835,190.827,19.526,73.835,190.827,24.271,73.835,190.827,14.781,,72.835,189.577,14.781,74.835,192.077,24.271,73.835,190.827,19.526,,"Additional Flow=0 m³/h | Area=85 SF | Flow=3200 m³/h | Free Size=30""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=9' - 5 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-0' - 2 5/8"" | Lower End Top of Insulation Elevation=-0' - 2 5/8"" | Overall Size=30""x24"" | Pressure Drop=0.00 in-wg | Size=30""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 1/4"" | Upper End Top of Insulation Elevation=9' - 3 1/4"" | Velocity Pressure=0.01 in-wg | Width=30"""
1380014,Duct Fittings,Rectangular Union,Standard,L 1,,Mechanical Return Air 39,Return Air,,,"30""x24""-30""x24""",,"30""","24""","30""x24""-30""x24""",,0.10 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,62.782,,,30,24,Point,73.835,190.827,14.771,,,,,,,180,72.835,189.577,14.76,74.835,192.077,14.781,73.835,190.827,14.771,,"Duct Height=24"" | Duct Length=0"" | Duct Width=30"" | Free Size=30""x24""-30""x24"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x24""-30""x24"" | Pressure Drop=0.00 in-wg | Size=30""x24""-30""x24"" | Volume=0.10 CF"
1380287,Ducts,,Mitered Elbows / Tees,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""",,"32""","24""","9' - 5 7/8""",89 SF,,,,,"0""","0""",6000 m³/h,6000 m³/h,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Curve,73.919,195.483,19.513,73.919,195.483,24.258,73.919,195.483,14.769,,72.919,194.15,14.769,74.919,196.816,24.258,73.919,195.483,19.513,,"Additional Flow=0 m³/h | Area=89 SF | Flow=6000 m³/h | Free Size=32""x24"" | Height=24"" | Hydraulic Diameter=27"" | Insulation Thickness=0"" | Length=9' - 5 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=-0' - 2 25/32"" | Lower End Top of Insulation Elevation=-0' - 2 25/32"" | Overall Size=32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24"" | Size Lock=False | Upper End Bottom of Insulation Elevation=9' - 3 3/32"" | Upper End Top of Insulation Elevation=9' - 3 3/32"" | Velocity Pressure=0.03 in-wg | Width=32"""
1380288,Duct Fittings,Rectangular Union,Standard,L 1,,Mechanical Supply Air 5,Supply Air,,,"32""x24""-32""x24""",,"32""","24""","32""x24""-32""x24""",,0.11 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,117.716,,,32,24,Point,73.919,195.483,14.758,,,,,,,270,72.919,194.15,14.748,74.919,196.816,14.769,73.919,195.483,14.758,,"Duct Height=24"" | Duct Length=0"" | Duct Width=32"" | Free Size=32""x24""-32""x24"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=32""x24""-32""x24"" | Pressure Drop=0.00 in-wg | Size=32""x24""-32""x24"" | Volume=0.11 CF"
1380906,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 1,Exhaust Air AUH,,,"30""x15""",,"30""","15""","12' - 4 7/8""",93 SF,,,,,"0""","0""",,,,,,,,,,,2,,,,30,15,Curve,29.617,177.374,-6.155,29.617,177.374,-12.358,29.617,177.374,0.048,,28.992,176.124,-12.358,30.242,178.624,0.048,29.617,177.374,-6.155,,"Additional Flow=0 m³/h | Area=93 SF | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=12' - 4 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=2' - 7 11/16"" | Lower End Top of Insulation Elevation=2' - 7 11/16"" | Overall Size=30""x15"" | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=15' - 0 9/16"" | Upper End Top of Insulation Elevation=15' - 0 9/16"" | Width=30"""
1380907,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Exhaust Air AUH 1,Exhaust Air AUH,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,2,,,,30,15,Point,29.617,177.374,0.058,,,,,,,180,28.992,176.124,0.048,30.242,178.624,0.069,29.617,177.374,0.058,,"Duct Height=15"" | Duct Length=0"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Size=30""x15""-30""x15"" | Volume=0.07 CF"
1381046,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Exhaust Air AUH 1,Exhaust Air AUH,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,30,15,Point,29.617,177.374,15.069,,,,,,,180,28.992,176.124,15.058,30.242,178.624,15.079,29.617,177.374,15.069,,"Duct Height=15"" | Duct Length=0"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15""-30""x15"" | Volume=0.07 CF"
1381119,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,30,15,Point,29.59,180.414,15.033,,,,,,,270,28.965,179.164,15.023,30.215,181.664,15.044,29.59,180.414,15.033,,"Duct Height=15"" | Duct Length=0"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15""-30""x15"" | Volume=0.07 CF"
1381194,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""",,"30""","15""","3' - 10 7/8""",29 SF,,,,,"0""","0""",,,,,,,,,,,2,,,,30,15,Curve,29.59,180.414,-1.93,29.59,180.414,-3.883,29.59,180.414,0.023,,28.965,179.164,-3.883,30.215,181.664,0.023,29.59,180.414,-1.93,,"Additional Flow=0 m³/h | Area=29 SF | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=3' - 10 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=11' - 1 13/32"" | Lower End Top of Insulation Elevation=11' - 1 13/32"" | Overall Size=30""x15"" | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=15' - 0 9/32"" | Upper End Top of Insulation Elevation=15' - 0 9/32"" | Width=30"""
1381195,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Exhaust Air AUH 3,Exhaust Air AUH,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,0.07 CF,,,,"0""","0""",,,8baf7d75-8b9b-46d0-b8ce-3ad1c19e6b19,,,,,,,,2,,,,30,15,Point,29.59,180.414,0.033,,,,,,,270,28.965,179.164,0.023,30.215,181.664,0.044,29.59,180.414,0.033,,"Duct Height=15"" | Duct Length=0"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Size=30""x15""-30""x15"" | Volume=0.07 CF"
1381658,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""",,"30""","15""","14' - 11 3/4""",112 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,27.99,180.414,7.479,27.99,180.414,-0.011,27.99,180.414,14.968,,27.365,179.164,-0.011,28.615,181.664,14.968,27.99,180.414,7.479,,"Additional Flow=0 m³/h | Area=112 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=14' - 11 3/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=14' - 11 7/8"" | Lower End Top of Insulation Elevation=14' - 11 7/8"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=29' - 11 5/8"" | Upper End Top of Insulation Elevation=29' - 11 5/8"" | Velocity Pressure=0.00 in-wg | Width=30"""
1381659,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,30,15,Point,27.99,180.414,14.979,,,,,,,270,27.365,179.164,14.968,28.615,181.664,14.989,27.99,180.414,14.979,,"Duct Height=15"" | Duct Length=0"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15""-30""x15"" | Volume=0.07 CF"
1381695,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"15""x30""",,"15""","30""","14' - 10 3/8""",111 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,15,30,Curve,28.035,177.374,7.474,28.035,177.374,0.041,28.035,177.374,14.906,,27.41,176.124,0.041,28.66,178.624,14.906,28.035,177.374,7.474,,"Additional Flow=0 m³/h | Area=111 SF | Flow=0 m³/h | Free Size=15""x30"" | Height=30"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=14' - 10 3/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=15' - 0 1/2"" | Lower End Top of Insulation Elevation=15' - 0 1/2"" | Overall Size=15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30"" | Size Lock=False | Upper End Bottom of Insulation Elevation=29' - 10 7/8"" | Upper End Top of Insulation Elevation=29' - 10 7/8"" | Velocity Pressure=0.00 in-wg | Width=15"""
1381696,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,15,30,Point,28.035,177.374,14.917,,,,,,,240,27.41,176.124,14.906,28.66,178.624,14.927,28.035,177.374,14.917,,"Duct Height=30"" | Duct Length=0"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=0.07 CF"
1381739,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""",,"30""","15""","12' - 0""",90 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,27.99,180.414,20.989,27.99,180.414,14.989,27.99,180.414,26.99,,27.365,179.164,14.989,28.615,181.664,26.99,27.99,180.414,20.989,,"Additional Flow=0 m³/h | Area=90 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=12' - 0"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=29' - 11 7/8"" | Lower End Top of Insulation Elevation=29' - 11 7/8"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=41' - 11 7/8"" | Upper End Top of Insulation Elevation=41' - 11 7/8"" | Velocity Pressure=0.00 in-wg | Width=30"""
1381740,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,30,15,Point,27.99,180.414,27,,,,,,,270,27.365,179.164,26.99,28.615,181.664,27.01,27.99,180.414,27,,"Duct Height=15"" | Duct Length=0"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15""-30""x15"" | Volume=0.07 CF"
1381758,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"15""x30""",,"15""","30""","12' - 0 3/4""",90 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,15,30,Curve,28.035,177.374,20.958,28.035,177.374,14.927,28.035,177.374,26.99,,27.41,176.124,14.927,28.66,178.624,26.99,28.035,177.374,20.958,,"Additional Flow=0 m³/h | Area=90 SF | Flow=0 m³/h | Free Size=15""x30"" | Height=30"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=12' - 0 3/4"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=29' - 11 1/8"" | Lower End Top of Insulation Elevation=29' - 11 1/8"" | Overall Size=15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30"" | Size Lock=False | Upper End Bottom of Insulation Elevation=41' - 11 7/8"" | Upper End Top of Insulation Elevation=41' - 11 7/8"" | Velocity Pressure=0.00 in-wg | Width=15"""
1381759,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,15,30,Point,28.035,177.374,27,,,,,,,240,27.41,176.124,26.99,28.66,178.624,27.01,28.035,177.374,27,,"Duct Height=30"" | Duct Length=0"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=0.07 CF"
1381828,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"15""x30""",,"15""","30""","9' - 9 7/8""",74 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,15,30,Curve,28.035,177.374,-4.891,28.035,177.374,-9.803,28.035,177.374,0.02,,27.41,176.124,-9.803,28.66,178.624,0.02,28.035,177.374,-4.891,,"Additional Flow=0 m³/h | Area=74 SF | Flow=0 m³/h | Free Size=15""x30"" | Height=30"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=9' - 9 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=5' - 2 3/8"" | Lower End Top of Insulation Elevation=5' - 2 3/8"" | Overall Size=15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30"" | Size Lock=False | Upper End Bottom of Insulation Elevation=15' - 0 1/4"" | Upper End Top of Insulation Elevation=15' - 0 1/4"" | Velocity Pressure=0.00 in-wg | Width=15"""
1381829,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Outdoor Air 2,Outdoor Air,,,"15""x30""-15""x30""",,"15""","30""","15""x30""-15""x30""",,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,15,30,Point,28.035,177.374,0.031,,,,,,,240,27.41,176.124,0.02,28.66,178.624,0.041,28.035,177.374,0.031,,"Duct Height=30"" | Duct Length=0"" | Duct Width=15"" | Free Size=15""x30""-15""x30"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=15""x30""-15""x30"" | Pressure Drop=0.00 in-wg | Size=15""x30""-15""x30"" | Volume=0.07 CF"
1381862,Ducts,,Mitered Elbows / Tees,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""",,"30""","15""","2' - 4 7/8""",18 SF,,,,,"0""","0""",0 m³/h,0 m³/h,0.00 in-wg,,,,,,,,2,,,,30,15,Curve,27.99,180.414,-1.235,27.99,180.414,-2.438,27.99,180.414,-0.032,,27.365,179.164,-2.438,28.615,181.664,-0.032,27.99,180.414,-1.235,,"Additional Flow=0 m³/h | Area=18 SF | Flow=0 m³/h | Free Size=30""x15"" | Height=15"" | Hydraulic Diameter=20"" | Insulation Thickness=0"" | Length=2' - 4 7/8"" | Lining Thickness=0"" | Lower End Bottom of Insulation Elevation=12' - 6 3/4"" | Lower End Top of Insulation Elevation=12' - 6 3/4"" | Overall Size=30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15"" | Size Lock=False | Upper End Bottom of Insulation Elevation=14' - 11 5/8"" | Upper End Top of Insulation Elevation=14' - 11 5/8"" | Velocity Pressure=0.00 in-wg | Width=30"""
1381863,Duct Fittings,Rectangular Union,Standard,L -1,,Mechanical Outdoor Air 3,Outdoor Air,,,"30""x15""-30""x15""",,"30""","15""","30""x15""-30""x15""",,0.07 CF,,,,"0""","0""",,,0.00 in-wg,,,,,,,,2,,,,30,15,Point,27.99,180.414,-0.021,,,,,,,270,27.365,179.164,-0.032,28.615,181.664,-0.011,27.99,180.414,-0.021,,"Duct Height=15"" | Duct Length=0"" | Duct Width=30"" | Free Size=30""x15""-30""x15"" | Insulation Thickness=0"" | Lining Thickness=0"" | Overall Size=30""x15""-30""x15"" | Pressure Drop=0.00 in-wg | Size=30""x15""-30""x15"" | Volume=0.07 CF"
